equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,downtime_hours,completed_datetime,comments,attachments
1466,EQ ID 1466,Employee elevator 1 Zone 42,Maintenance,10676,03/08/2024,2. General Maint - High Priority,Max advised we had  a power outage last night both Elevators say out of service,Closed Without Action,0,0,Mike Max,0,03/11/2024 12:00 AM,Miguel Diaz - 03/11/24 11:46:26 AM: After resetting it Saturday the unit started working Monday . | Miguel Diaz - 03/09/24  6:47:17 AM: Tried resetting both units and they would not reset we  found the seismic controller with the flashing light to replace the batteries .Replaced batteries and elevator 2 did reset but elevator 1 is not still says out of service .I have placed a call with Kone elevators they will be here Monday .Ref# 1610-4156,[]
1467,EQ ID 1467,Maintenance elevator 2 Zone 43,Maintenance,6881,,,,,,,,,,,[]
1467,EQ ID 1467,Maintenance elevator 2 Zone 43,Maintenance,11516,,,,,,,,,,,[]
1475,EQ ID 1475,AC 2-1 Serving 2nd floor west,Maintenance,3274,,,,,,,,,,,[]
1475,EQ ID 1475,AC 2-1 Serving 2nd floor west,Maintenance,3276,,,,,,,,,,,[]
1475,EQ ID 1475,AC 2-1 Serving 2nd floor west,Maintenance,4729,,,,,,,,,,,[]
1475,EQ ID 1475,AC 2-1 Serving 2nd floor west,Maintenance,10112,,,,,,,,,,,[]
1475,EQ ID 1475,AC 2-1 Serving 2nd floor west,Maintenance,12864,,,,,,,,,,,[]
1475,EQ ID 1475,AC 2-1 Serving 2nd floor west,Maintenance,13848,,,,,,,,,,,[]
1475,EQ ID 1475,AC 2-1 Serving 2nd floor west,Maintenance,14523,,,,,,,,,,,[]
1476,EQ ID 1476,AC 2-2 Serving 2nd floor east,Maintenance,5674,,,,,,,,,,,[]
1476,EQ ID 1476,AC 2-2 Serving 2nd floor east,Maintenance,10220,,,,,,,,,,,[]
1476,EQ ID 1476,AC 2-2 Serving 2nd floor east,Maintenance,10591,,,,,,,,,,,[]
1476,EQ ID 1476,AC 2-2 Serving 2nd floor east,Maintenance,10666,,,,,,,,,,,[]
1476,EQ ID 1476,AC 2-2 Serving 2nd floor east,Maintenance,11623,,,,,,,,,,,[]
1476,EQ ID 1476,AC 2-2 Serving 2nd floor east,Maintenance,11801,,,,,,,,,,,[]
1478,EQ ID 1478,AC 2-4 Serving 2nd Floor back offices including HR,Maintenance,1042,,,,,,,,,,,[]
1478,EQ ID 1478,AC 2-4 Serving 2nd Floor back offices including HR,Maintenance,6779,,,,,,,,,,,[]
1478,EQ ID 1478,AC 2-4 Serving 2nd Floor back offices including HR,Maintenance,6992,,,,,,,,,,,[]
1478,EQ ID 1478,AC 2-4 Serving 2nd Floor back offices including HR,Maintenance,6997,,,,,,,,,,,[]
1480,EQ ID 1480,AC M-1 Serving mezzanine floor east,Maintenance,1261,,,,,,,,,,,[]
1480,EQ ID 1480,AC M-1 Serving mezzanine floor east,Maintenance,2311,,,,,,,,,,,[]
1480,EQ ID 1480,AC M-1 Serving mezzanine floor east,Maintenance,4988,,,,,,,,,,,[]
1480,EQ ID 1480,AC M-1 Serving mezzanine floor east,Maintenance,6880,,,,,,,,,,,[]
1480,EQ ID 1480,AC M-1 Serving mezzanine floor east,Maintenance,6942,,,,,,,,,,,[]
1480,EQ ID 1480,AC M-1 Serving mezzanine floor east,Maintenance,7285,,,,,,,,,,,[]
1480,EQ ID 1480,AC M-1 Serving mezzanine floor east,Maintenance,10111,,,,,,,,,,,[]
1481,EQ ID 1481,AC 1-1 Serving TPF 1st floor south west,Maintenance,8070,,,,,,,,,,,[]
1481,EQ ID 1481,AC 1-1 Serving TPF 1st floor south west,Maintenance,13016,,,,,,,,,,,[]
1482,EQ ID 1482,AC 1-2 Serving TPF 1st floor north west,Maintenance,7446,,,,,,,,,,,[]
1482,EQ ID 1482,AC 1-2 Serving TPF 1st floor north west,Maintenance,7029,,,,,,,,,,,[]
1482,EQ ID 1482,AC 1-2 Serving TPF 1st floor north west,Maintenance,8034,,,,,,,,,,,[]
1482,EQ ID 1482,AC 1-2 Serving TPF 1st floor north west,Maintenance,9239,,,,,,,,,,,[]
1482,EQ ID 1482,AC 1-2 Serving TPF 1st floor north west,Maintenance,10110,,,,,,,,,,,[]
1482,EQ ID 1482,AC 1-2 Serving TPF 1st floor north west,Maintenance,11802,,,,,,,,,,,[]
1482,EQ ID 1482,AC 1-2 Serving TPF 1st floor north west,Maintenance,14534,,,,,,,,,,,[]
1483,EQ ID 1483,AC 1-3 Serving Assembly 1st floor,Maintenance,6927,,,,,,,,,,,[]
1483,EQ ID 1483,AC 1-3 Serving Assembly 1st floor,Maintenance,6937,,,,,,,,,,,[]
1483,EQ ID 1483,AC 1-3 Serving Assembly 1st floor,Maintenance,12261,,,,,,,,,,,[]
1483,EQ ID 1483,AC 1-3 Serving Assembly 1st floor,Maintenance,12127,,,,,,,,,,,[]
1483,EQ ID 1483,AC 1-3 Serving Assembly 1st floor,Maintenance,12991,,,,,,,,,,,[]
1484,EQ ID 1484,AC 1-4 Serving TPF 1st floor east,Maintenance,2312,,,,,,,,,,,[]
1484,EQ ID 1484,AC 1-4 Serving TPF 1st floor east,Maintenance,2259,,,,,,,,,,,[]
1360,EQ ID 1360,Hot loop building central plant,Maintenance,2490,,,,,,,,,,,[]
1360,EQ ID 1360,Hot loop building central plant,Maintenance,5944,,,,,,,,,,,[]
1360,EQ ID 1360,Hot loop building central plant,Maintenance,6126,,,,,,,,,,,[]
1360,EQ ID 1360,Hot loop building central plant,Maintenance,10160,,,,,,,,,,,[]
1360,EQ ID 1360,Hot loop building central plant,Maintenance,13223,,,,,,,,,,,[]
1376,EQ ID 1376,AC units on the roof,Maintenance,14888,,,,,,,,,,,[]
1384,EQ ID 1384,"A/C Unit for Electrical room, parking structure",Maintenance,2007,,,,,,,,,,,[]
1384,EQ ID 1384,"A/C Unit for Electrical room, parking structure",Maintenance,6943,,,,,,,,,,,[]
1388,EQ ID 1388,Lift Master Rolling Gate,Maintenance,5748,,,,,,,,,,,[]
1389,EQ ID 1389,Tujunga Rolling Doors,Maintenance,1640,,,,,,,,,,,[]
1393,EQ ID 1393,Backup Genset Generator,Maintenance,19718,,,,,,,,,,,[]
1393,EQ ID 1393,Backup Genset Generator,Maintenance,2009,,,,,,,,,,,[]
1393,EQ ID 1393,Backup Genset Generator,Maintenance,2198,,,,,,,,,,,[]
1393,EQ ID 1393,Backup Genset Generator,Maintenance,3517,,,,,,,,,,,[]
1393,EQ ID 1393,Backup Genset Generator,Maintenance,6165,,,,,,,,,,,[]
1393,EQ ID 1393,Backup Genset Generator,Maintenance,10042,,,,,,,,,,,[]
1393,EQ ID 1393,Backup Genset Generator,Maintenance,14326,,,,,,,,,,,[]
1393,EQ ID 1393,Backup Genset Generator,Maintenance,19716,,,,,,,,,,,[]
1400,EQ ID 1400,Exhaust Fan # 5 1st floor Restrooms,Maintenance,10993,04/08/2024,2. General Maint - High Priority,Restroom exhaust is not working,Closed and Completed,1464,3,Acco,0,04/15/2024 12:00 AM,Miguel Diaz - 08/21/24  1:21:39 PM: Found it broken its been dropped .I repaired it using spare parts from an  old magnet  . | Miguel Diaz - 08/01/24 11:53:31 AM: Cost is in | Miguel Diaz - 04/15/24  1:42:39 PM: Exhaust fan was replaced this past Friday note fan is both restrooms on the first floor .Work order will stay open till final cost is in . | Miguel Diaz - 04/09/24 12:58:20 PM: Acco tech was onsite this morning and found the motor not working .He has ordered the motor when it comes in sometime tomorrow they will come in to replace it tomorrow or at the latest Thursday . | Miguel Diaz - 04/08/24  1:00:27 PM: Logic shows the EF Failed nothing is obvious on the roof when looking at  the unit Acco will be here tomorrow morning.,[]
1491,EQ ID 1491,General request,Quality Assurance,10217,02/05/2024,2. General Maint - High Priority,"in the returns cell, i have a step up & down transformer (on the back workstation) i would like tested for use. i have left a replacement fuse which i received from engineering. ME has a same transformer and i requested the exact one. 

in the back of the transformer i would like to assure the ""input voltage selector"" is set to the correct one.",Closed and Completed,0,0.4,Mike D,0,02/05/2024 12:00 AM,Miguel Diaz - 02/05/24 11:30:46 AM: Found step up transformer uses a 15 amp fuse provided fuse and also found that the breaker was Tripped reset breaker on panel L4A breaker 38-40 .Showed this to the supervisor Alex .,[]
1491,EQ ID 1491,General request,Quality Assurance,15358,04/11/2025,2. General Maint - High Priority,"We need a fork wrench to be able to try valves on 2111 and 2112. I explained to Gabriel Shinobi in person. Thank you!

Best.
Siamak Zarin",Closed and Completed,0,0.5,G Shinobi,0,04/11/2025 02:30 PM,Gabriel Shinobi - 04/14/25  7:09:49 AM: created tool out of ABS for QA use.,[]
2139,EQ ID 2139,Margarita Machine,Soap Dispenser Assembly,1111,,,,,,,,,,,[]
2139,EQ ID 2139,Margarita Machine,Soap Dispenser Assembly,1286,,,,,,,,,,,[]
2139,EQ ID 2139,Margarita Machine,Soap Dispenser Assembly,1459,05/23/2022,1. Prod Stopped,Margarita machine keeps breaking the chimney. we reset it twice.,Closed and Completed,0,0,PU & MD,0,05/24/2022 12:00 AM,"Primo Uy - 05/24/22  9:23:53 AM: Line is using the Margarita's Machine since the last calibration, its working properly now, Add a marking/Guide to easily visualized where the Air Slot should be oriented for proper set up. | Primo Uy - 05/24/22  8:33:22 AM: Recalibrate the machine multiple time to set  the air tube slot of the upper clamp properly to prevent the breakage. Line is using the margarita machine for now and will continue to monitor the progress before closing the work order. | Miguel Diaz - 05/23/22 11:51:55 AM: Tried calibrating the machine using ME method  using a one finger touch for calibration and machine is still not working properly .We have no instructions on how to fix this issue since its a custom machine   .Operators are doing the function by hand .Suggest placing a troubleshooting guide for this machine next to it so when no one is here we can have something to go by .",[]
2139,EQ ID 2139,Margarita Machine,Soap Dispenser Assembly,1521,05/27/2022,"3. Prod Affected, Not Stopped",Bottom pin that  holds the bottle came off,Closed and Completed,0,0.2,PU,0.3,05/27/2022 12:00 AM,Primo Uy - 05/27/22 10:17:28 AM: Add super glue and reinstalled the pin.,[]
2139,EQ ID 2139,Margarita Machine,Soap Dispenser Assembly,1530,05/31/2022,"5. Prod Ongoing, Maint Required",Lower pin on the Margarita machine fell off.,Closed and Completed,0,0.15,PU,0.2,05/31/2022 10:00 AM,Primo Uy - 05/31/22 10:20:35 AM: Re-installed pin with Loctite.,[]
2139,EQ ID 2139,Margarita Machine,Soap Dispenser Assembly,1535,05/31/2022,"3. Prod Affected, Not Stopped",Operator said that the bottle  assembly does not line up/under torque.,Closed and Completed,0,0.35,PU,0.2,05/31/2022 01:00 PM,"Primo Uy - 05/31/22  1:20:11 PM: For now I added adhesive tape to the three claws that grab the bottom unit when applying the torque. Look like we  have a slippage.
I will also ask ME/Jose if we can adjust the Torque setting or rating on the bottom motor.",[]
2139,EQ ID 2139,Margarita Machine,Soap Dispenser Assembly,1670,06/13/2022,4. Prod Continuing but Affected Equipment stopped,"Margarita machine overtightening bottles, top portion of the machine are not lined up correctly.",Closed and Completed,0,0.5,PU,0.35,06/14/2022 12:00 AM,"Primo Uy - 06/14/22 10:10:10 AM: Sensor come loose, readjust the sensor to properly index the top cap properly. Add Blue loctite to the sensor screw/nut. its now  stop on the home position correctly when finishing the cycle. | Miguel Diaz - 06/13/22  1:50:18 PM: Machine does not index after several finger jogs it stops in different areas each time .lastly I un-plugged it and still nothing operator is tightening by hand till ME can fix .",[]
2139,EQ ID 2139,Margarita Machine,Soap Dispenser Assembly,1725,06/20/2022,1. Prod Stopped,Tester not working for 8281 units.,Closed and Completed,0,0.35,PU,0.3,06/20/2022 12:00 AM,"Primo Uy - 06/20/22 12:00:58 PM: Line is working on the 8281 series. Margarita got stuck in down position and would not release the units. I have to disconnect the air supply and to release the slider back up.
I then recalibrate the Margarita's Machine. Margarita's is now working after the adjustment.
Ask operator to check that the test unit is properly sitting on the nest, the tower ( small air tube) must be sitting inside the slot of the cap fixture (Top).  8281 is now back on line.",[]
2139,EQ ID 2139,Margarita Machine,Soap Dispenser Assembly,1765,06/23/2022,"3. Prod Affected, Not Stopped",Bottom Pin that holds bottle in machine fell out again,Closed and Completed,0,0.2,PU,0,06/23/2022 09:00 AM,Primo Uy - 06/23/22  9:51:46 AM: Clean the pin and reinsert with a drop of Thread Loctite. Last time we use super Glue and still coming off.,[]
2139,EQ ID 2139,Margarita Machine,Soap Dispenser Assembly,2413,09/20/2022,"3. Prod Affected, Not Stopped",Pin that hold bottle in place fell off and needs to be fixed.,Closed and Completed,0,0.2,PU,0,09/20/2022 12:00 AM,Primo Uy - 09/20/22 10:54:53 AM: Replaced the pin.,[]
2139,EQ ID 2139,Margarita Machine,Soap Dispenser Assembly,3165,11/08/2022,1. Prod Stopped,Margarita machine does not go back to start position and bottles are not aligned correctly.,Closed and Completed,0,0.35,PU,0.5,11/08/2022 12:00 AM,"Primo Uy - 11/08/22  8:14:37 AM: The Margarita Machine need to be calibrated. Run recalibration by hard resetting the machine. It takes 3 attempt to reset the machine correctly. after the recalibrations, I run more testing (4X). Margarita machine is now working properly.",[]
2139,EQ ID 2139,Margarita Machine,Soap Dispenser Assembly,3371,11/29/2022,"3. Prod Affected, Not Stopped",Margarita machine is not tightening the bottles all the way . It is leaving them a little loose and operators are having to use wrench to tighten them.,Closed and Completed,0,0.25,PU,0,11/30/2022 12:00 AM,"Primo Uy - 11/30/22 10:26:18 AM: Jose come down to check the Machine yesterday and said that this likely a part related and i also agree.
Line have been using the margarita machine since 7:00 AM and no issue have been reported. | Miguel Diaz - 11/29/22  9:44:03 AM: Tried calibrating several times like the old work orders says was done and employees still saying its not straight they did mentioned that the parts seem tight .Don't know if this is part related or not but machine is working like it should according to the settings of where it should be( 2 green stickers ) .Will leave open for ME to look at since Primo is not here .Need to have a folder with  the settings in it for this machine so that new people who don't regularly work on this prototype machine have something to reference when troubleshooting .",[]
2139,EQ ID 2139,Margarita Machine,Soap Dispenser Assembly,6009,06/13/2023,2. General Maint - High Priority,Air leak on margarita machine. needs repair.,Closed and Completed,0,1,PU,0,06/13/2023 12:00 AM,"Primo Uy - 06/15/23 12:14:56 PM: 6.15.23 Update: New FRL(ARO) arrived and was already installed. | Primo Uy - 06/13/23  1:44:14 PM: Replaced FRL from our used inventory/Spare Cabinet. Air is gone. This work order will close. Margarita machine is working properly.
Note: spend more time looking for the replacement parts. | Primo Uy - 06/13/23 12:02:37 PM: Confirm the filter glass holder have a crack right at the bottom and that where the air leak coming from. FRL need to be replace.
Reaching ME to supply the FRL set (they have the record of the parts number/series,since they build the machine in house).
Note: Machine fixture still operational after a super glue applied to the crack a rebinding the crack area using the black masking tape. leak was minimized but not totally sealed, | Primo Uy - 06/13/23 10:05:19 AM: Filter shutoff valve broke, need replacement. Checking if we have in house spare parts if not need to buy one. Ask ME if they have spare part.",[]
2139,EQ ID 2139,Margarita Machine,Soap Dispenser Assembly,6400,07/12/2023,2. General Maint - High Priority,Shop is now running 852 units and we are still having issues with installing the units into the margarita machine its still very difficult. Can we get this looked at.,Closed and Completed,0,0.08,PU,0,07/12/2023 12:00 AM,"Primo Uy - 07/12/23  1:08:28 PM: OK, i show the line how to attach hole on the bottle to the pin., 
Step:
1 - Drop the unit on the center of the collet/claw without trying to insert the hole to the pin first.
2 - Once the bottle is already in the center (standing Straight), just rotate the bottle towards the pin and hole will catch the pin by itself.",[]
2139,EQ ID 2139,Margarita Machine,Soap Dispenser Assembly,6414,07/13/2023,2. General Maint - High Priority,Top Latch does not come down to start test.,Closed Without Action,0,0.5,PU,0,07/13/2023 12:00 AM,"Primo Uy - 08/29/23  7:45:33 AM: Closing this work order. ME is working on it already. they are waiting for the parts to arrive they will replace it with them self. | Primo Uy - 07/17/23  1:39:09 PM: After putting back the 824-chimney cap backet (attached) to the servo motor, things did not work as expected, the crash was really bad that it damage the servo drive and one of the contact relays was also damage. 
ME already order the replacement parts and we will install it right away when it arrives. | Primo Uy - 07/13/23  3:30:46 PM: Operator told me while working on the 824 Tester that the slide/cylinder that hold the top/chimney cap come loose/separated. Reinstalled together but now it would not reset back to home properly. ME/Jiego is helping. I unplug the power cord and see tomorrow if it will recalibrate properly.",[]
2139,EQ ID 2139,Margarita Machine,Soap Dispenser Assembly,7798,10/25/2023,2. General Maint - High Priority,Margarita machine does not want to start back up. We tried to restart and recalibrate the machine.,Closed and Completed,0,0.25,PU/Jiego,0,10/25/2023 12:00 AM,"Primo Uy - 10/26/23  7:05:29 AM: Note: the sensor was just recently added by ME. | Primo Uy - 10/26/23  7:04:39 AM: Reach out to ME, Jose and Jiego come down to check! We found out that the sensor for the bottom clamp was come out of position. Adjust the sensor and it works. Margarita is now back on line.",[]
2139,EQ ID 2139,Margarita Machine,Soap Dispenser Assembly,9265,12/08/2023,"3. Prod Affected, Not Stopped",Margarita is stuck in down position wont go back up tried resetting and it is still stuck,Closed and Completed,0,1.5,PU& Jiego,0,12/08/2023 12:00 AM,"Primo Uy - 12/08/23  2:02:10 PM: aside from putting the mounting bracket. Top closer was fixed by adjusting the valve control and alignment of the linear slider but other issues were discovered, the plate of the slider come loose, and it was crushing the top and then we cannot remove the test unit or insert another.
Have to re-adjust the height of the top closer to the original location. Margarita's machine is now working. | Primo Uy - 12/08/23  9:28:36 AM: The top closer mounting bracket come off and separated from the slider/cylinder. One pin come loose too.
Re-attached mounting bracket and the pin. Reset margarita's but the top closer won't come down. ME is now checking.",[]
2139,EQ ID 2139,Margarita Machine,Soap Dispenser Assembly,10537,02/27/2024,"3. Prod Affected, Not Stopped",Margarita is cracking retention cap stems.,Closed and Completed,0,0,Jiego J.,0,02/27/2024 10:30 AM,Cesar Verduzco - 02/27/24 10:47:25 AM: Adjusted PR 58 to 11000 and PR 59 to -2000. Margarita is back up and running,[]
2139,EQ ID 2139,Margarita Machine,Soap Dispenser Assembly,11071,04/10/2024,"3. Prod Affected, Not Stopped",Margarita isn't consistently tightening the bottles . Operators are having to go back and hand tighten some of the bottles after using maggie,Closed and Completed,0,0.42,PU,0,04/16/2024 12:00 AM,Primo Uy - 04/16/24 10:06:14 AM: This was taking care last and was not able to close the work order. Recalibrate the Margarita's machine. Multiple times.,[]
2139,EQ ID 2139,Margarita Machine,Soap Dispenser Assembly,12481,07/22/2024,2. General Maint - High Priority,Margarita Machine is not aligning the bottles correctly.,Closed and Completed,0,1,ASSEMBLY,1,07/26/2024 12:00 AM,Miguel Diaz - 07/29/24  8:27:48 AM: Repaired by assembly,[]
2139,EQ ID 2139,Margarita Machine,Soap Dispenser Assembly,12897,08/28/2024,2. General Maint - High Priority,Margarita Machine is on but its not stating up to start torqueing the bottles.,Closed and Completed,0,0.3,Mike Primo,0,08/28/2024 12:00 AM,Miguel Diaz - 08/28/24  7:59:25 AM: Found door interlock wires loose and tripped secured cable from being able to be pulled down and reset door interlock .,[]
2139,EQ ID 2139,Margarita Machine,Soap Dispenser Assembly,13296,10/07/2024,"3. Prod Affected, Not Stopped",Operators have to hand tighten the bottles after using the machine to get it aligned correctly for testing in thatcher,Closed and Completed,0,1,Cesar V.,0,10/17/2024 12:00 AM,,[]
18,EQ ID 18,4112 Glue Machine,Soap Dispenser Assembly,1039,04/06/2022,4. Prod Continuing but Affected Equipment stopped,Valve and Widow fixture brackets are loose and need repair.,Closed and Completed,0,-1,Primo,0,04/06/2022 12:00 AM,Primo Uy - 04/06/22  7:53:28 AM: Use a cable tie to secure the post that hold the screw driver from leaning forward.,[]
18,EQ ID 18,4112 Glue Machine,Soap Dispenser Assembly,1099,04/12/2022,"3. Prod Affected, Not Stopped",part of machine came off,Closed and Completed,0,0.35,Primo,0.25,04/12/2022 12:00 AM,Primo Uy - 04/12/22  9:06:49 AM: The tension screw come loose. Re tighten the screw and reset the  Cam follower. Done.,[]
18,EQ ID 18,4112 Glue Machine,Soap Dispenser Assembly,1328,05/09/2022,1. Prod Stopped,Sensor wires are exposed and was damaged and smoke started to rise. Line is shut down until repair.,Closed and Completed,0,0.15,Bart/Miguel,0.3,05/09/2022 01:00 PM,Barton Lea - 05/09/22  1:02:57 PM: Re-taped exposed wire and Mike cleaned tracer bearing for glue dispenser.,[]
18,EQ ID 18,4112 Glue Machine,Soap Dispenser Assembly,2195,08/18/2022,1. Prod Stopped,Glue fixture arm does not go back to start position.,Closed and Completed,0,0,PU,0,08/18/2022 12:00 AM,Primo Uy - 08/18/22  8:23:27 AM: Air Regulator in the main line was not open at the right PSI. LOW. Adjust Regulator Glue Machine is now working.,[]
18,EQ ID 18,4112 Glue Machine,Soap Dispenser Assembly,2249,08/25/2022,1. Prod Stopped,Glue nest keeps rotating and does not stop.,Closed and Completed,0,0,PU,0,08/25/2022 12:00 AM,Primo Uy - 08/25/22  3:11:35 PM: Lead advise that the glue was already working. Disregard or cancel the job order.,[]
18,EQ ID 18,4112 Glue Machine,Soap Dispenser Assembly,10664,03/07/2024,2. General Maint - High Priority,pad 2 of amy's curing table is getting stuck at random times,Closed and Completed,0,0.2,PU & Jiego,0,03/07/2024 12:00 AM,"Primo Uy - 03/07/24 12:45:56 PM: The vacuum pad alignment was off center when it pick up the back plate, Jiego from ME adjust the setting on the robotic arm. Observed production and it's working properly now.",[]
18,EQ ID 18,4112 Glue Machine,Soap Dispenser Assembly,13936,12/02/2024,6. General Maint,"Hi Team - can we please clean or replace the filter on the 4112 glue machine? Picture attached for reference, thank you!",Closed and Completed,10,0.5,Mike d,0,12/09/2024 12:00 AM,"Miguel Diaz - 12/09/24  7:07:26 AM: Replaced both screens mesh from the air duct connections | Primo Uy - 12/03/24  9:51:32 AM: Need time to replace the filter when the line is not busy, tried yesterday but the safety sensor was activated and shut off the robot arm.","[{""name"": ""4112 glue machine.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/693?guid=abd421a6-5942-410f-aacd-92d039d4b0e2""}]"
18,EQ ID 18,4112 Glue Machine,Soap Dispenser Assembly,15775,05/19/2025,1. Prod Stopped,We don't have air in Amy (robot) travel table not working also.,Closed and Completed,0,0,PU & ME,0,05/19/2025 12:00 AM,"Primo Uy - 05/19/25 10:18:50 AM: 4112 Robotic Cell is now working. Detail will follow. | Primo Uy - 05/19/25  9:54:03 AM: We are working on it right now, ME (Jiego & Dalia) is helping and look like a bad solenoid valve is the issues.",[]
18,EQ ID 18,4112 Glue Machine,Soap Dispenser Assembly,16756,08/20/2025,2. General Maint - High Priority,Glue Machine arm keeps freezing up and we have to keep having to restart the program. It has shut down 4x today.,Closed and Completed,0,0.25,PU & SD Leadman.,0,08/21/2025 12:00 AM,"Primo Uy - 09/02/25 12:19:18 PM: After the observation. The 4112-gluing machine is now working properly. | Primo Uy - 08/21/25  8:09:20 AM: After multiple restarts by the Leadman, the robotic arm was working properly, continue observing today if the issues will not come back again.",[]
18,EQ ID 18,4112 Glue Machine,Soap Dispenser Assembly,16781,08/22/2025,2. General Maint - High Priority,Glue Machine keeps freezing up we need support to fix this issue.,Closed and Completed,0,0,PU,0,08/26/2025 10:30 AM,"Gabriel Shinobi - 08/26/25  6:47:56 AM: closing out, another work order is open for this",[]
5215,EQ ID 5215,Autobag Imprinter,Soap Dispenser Assembly,6324,07/06/2023,1. Prod Stopped,Auto Bagger is not printing labels,Closed and Completed,0,0.25,PU,0,07/06/2023 12:00 AM,"Primo Uy - 07/06/23  7:54:43 AM: Just a follow up note for the line, please do not attempt to DIY especially if an ERROR come out. Like today the error come out on the screen saying "" Printer Head"" but the reality was the air supply was not turn ON. Luckily i was making my round before the line was able to continue the DIY. | Primo Uy - 07/06/23  7:33:53 AM: After trouble shooting on the error- Printer Head, I remember last Friday the line turned off all water and air supply because of the 4th of July long weekend.
They forget tur turn it ON. Auto Bagger printer is now working.",[]
5215,EQ ID 5215,Autobag Imprinter,Soap Dispenser Assembly,6335,07/06/2023,4. Prod Continuing but Affected Equipment stopped,Autobag not printing and pushing out bags.,Closed and Completed,0,0.75,PU,1,07/06/2023 12:00 AM,"Primo Uy - 07/07/23 10:29:27 AM: After all the trouble shooting. Finally found out the SEALING POINT was change to 1 instead to 0.5. 
Note:
Line was using the 3/4"" size bag (special size). Have taking a while to figure out the issue even after resetting the auto bagger 3/4"" size bag setup to the previous working setup and checking internal component (roller, belt and more) but still not working, then i notice the Sealing Point was set to 1 on the machine display. i don't know why Somebody change the setting. Let just use the 0.5 sealing point for the 3/4 from now on, please.
Just to add, auto bagger and label printer ae two different component and it has two different setups and adjustment if needed.",[]
5215,EQ ID 5215,Autobag Imprinter,Soap Dispenser Assembly,7482,10/05/2023,1. Prod Stopped,Auto bag printer isn't printing correctly.,Closed and Completed,0,0.2,PU,0,10/05/2023 12:00 AM,"Primo Uy - 10/05/23  3:17:02 PM: Done. Adjust printer head level and height, Note: nobody should touch this one, only maintenance tech. Look like somebody did. The height and the level change.",[]
5215,EQ ID 5215,Autobag Imprinter,Soap Dispenser Assembly,9353,12/14/2023,1. Prod Stopped,Bags not moving forward and cutting off correctly.,Closed and Completed,0,0.5,PU,0,12/14/2023 12:00 AM,"Primo Uy - 12/14/23 12:27:47 PM: 3X4 Auto bagger is now working but the set up or alignment is really hard to hit, put a new marker for guide next time. please take note: Set Point at .5 and 4.25 for perforation.
Still suggest transferring the 3X4 bags to a smaller tabletop sealer, remember that how we do it in past.
Another suggestion is to use a bigger, 4x4 bags. | Primo Uy - 12/14/23 11:18:22 AM: I ask ME to find another machine, a small tabletop sealer printer to be use on the 3X4 bags only. The auto bagger always has an issue every time the 3X4 bags is use.",[]
5215,EQ ID 5215,Autobag Imprinter,Soap Dispenser Assembly,10206,02/02/2024,2. General Maint - High Priority,Auto Bagger rubber band has moved out of place and needs to be reset.,Closed and Completed,25,0.75,PU & Mike D.,0,02/02/2024 12:00 AM,"Primo Uy - 02/02/24  2:42:35 PM: Done Replaced the broken conveyor belt on the Auto Bagger Machine. | Primo Uy - 02/02/24  8:03:45 AM: The rubber band have a rip and may need be replaced, the auto bagger can still work with the bigger bags but not the 4X3. if you have any job order that need to be finish, please schedule it now. Changing the belt/Band may take some time.",[]
5215,EQ ID 5215,Autobag Imprinter,Soap Dispenser Assembly,10577,02/29/2024,2. General Maint - High Priority,machine cannot find the bag,Closed and Completed,0,0.2,PU,0,02/29/2024 12:00 AM,Primo Uy - 02/29/24 10:12:50 AM: Done | Primo Uy - 02/29/24  9:26:34 AM: The tensioner was set to 3X4. reset the bar for the sensor to get the right bag size. Auto bagger is now working.,[]
5215,EQ ID 5215,Autobag Imprinter,Soap Dispenser Assembly,10936,04/04/2024,1. Prod Stopped,Auto Bagger was not printing.,Closed and Completed,0,0.2,PU,0,04/04/2024 12:00 AM,"Primo Uy - 04/04/24  7:54:43 AM: Done auto bagger is now working. Loose cable.
Note: If the machine controller saying ""waiting for DATA"" check cable and make its connected properly.",[]
5215,EQ ID 5215,Autobag Imprinter,Soap Dispenser Assembly,11360,04/18/2024,2. General Maint - High Priority,Auto Bagger is burning the bags as the units drop into the box. The seal looks worn out and needs to be changed.,Closed and Completed,25,0.5,PU,0,04/22/2024 12:00 AM,Primo Uy - 04/22/24  2:08:32 PM: Remove cover and replace the worm out Teflon sheet and remove old Teflon tape on the rubber sealer. Clean rubber with Alcohol and install a new Teflon tape.,[]
5215,EQ ID 5215,Autobag Imprinter,Soap Dispenser Assembly,12329,07/10/2024,"3. Prod Affected, Not Stopped",Machine is not printing correctly on all bags,Closed Without Action,0,0,md,0,07/10/2024 12:00 AM,Miguel Diaz - 07/10/24 12:45:48 PM: closing since there is two open work orders for the same issue,[]
5215,EQ ID 5215,Autobag Imprinter,Soap Dispenser Assembly,12333,07/10/2024,2. General Maint - High Priority,Augo bagger wasn't printing onto bags.,Closed and Completed,0,0.2,PU,0,07/10/2024 12:00 AM,Primo Uy - 07/10/24  1:10:47 PM: Adjust the printhead. Its printing properly now.,[]
5215,EQ ID 5215,Autobag Imprinter,Soap Dispenser Assembly,12580,07/30/2024,1. Prod Stopped,Auto Bag printer was not printing correctly,Closed and Completed,0,0.18,PU,0,07/30/2024 12:00 AM,"Primo Uy - 07/30/24  1:56:11 PM: Adjust the print Head, printer is now printing correctly.",[]
5215,EQ ID 5215,Autobag Imprinter,Soap Dispenser Assembly,12965,09/04/2024,1. Prod Stopped,"Machine is giving "" jam receiver error"" on screen.  Machine will not respond when pressing pedal",Closed and Completed,0,0.25,PU,0,09/05/2024 12:00 AM,"Primo Uy - 09/05/24  7:59:40 AM: adhesive tape found inside the perforated roller, look like this tape come from the plastic bag rolls. Remove and reset the Auto bagger, error is gone.",[]
5215,EQ ID 5215,Autobag Imprinter,Soap Dispenser Assembly,13242,10/01/2024,1. Prod Stopped,Auto Bagger is not printing the part#'s on the bag.,Closed and Completed,0,1.2,mIKE D,0,10/01/2024 12:00 AM,"Miguel Diaz - 10/01/24 10:57:48 AM: Machine had loose hardware and was not working properly had to adjust several hardware .
Its working now .",[]
5215,EQ ID 5215,Autobag Imprinter,Soap Dispenser Assembly,13346,10/11/2024,2. General Maint - High Priority,Auto Bagger keeps showing error code on the monitor.,Closed and Completed,0,0.2,PU,0,10/11/2024 12:00 AM,Primo Uy - 10/11/24  9:30:47 AM: Use the controller to reset and reload the program (Job Order). Printer is now working.,[]
5215,EQ ID 5215,Autobag Imprinter,Soap Dispenser Assembly,13349,10/11/2024,1. Prod Stopped,Auto Bagger is giving error code (JAMMED ERROR CODE).,Closed and Completed,0,0.35,PU,0,10/11/2024 12:00 AM,Primo Uy - 10/11/24  3:04:35 PM: Adjust the bag alignment to properly contact the sensor to remove the error.,[]
5215,EQ ID 5215,Autobag Imprinter,Soap Dispenser Assembly,13415,10/15/2024,1. Prod Stopped,Auto Bagger is showing an error code and will not print on bag.,Closed and Completed,0,0.2,PU,0,10/15/2024 12:00 AM,Primo Uy - 10/15/24 12:17:02 PM: Adjust the bag perforated alignment. Press the feed to automatically find the alignment. Autobagger is now working.,[]
5215,EQ ID 5215,Autobag Imprinter,Soap Dispenser Assembly,13847,11/18/2024,1. Prod Stopped,Auto bagger keeps giving error code we shut down twice with issue still showing.,Closed and Completed,0,0.35,PU,0,11/18/2024 12:00 AM,Primo Uy - 11/18/24  1:01:16 PM: Error: Anti Jam Cover. Clean the sensor for sealer closer. Auto bagger is now working.,[]
5215,EQ ID 5215,Autobag Imprinter,Soap Dispenser Assembly,13996,12/06/2024,1. Prod Stopped,Auto Bagger is not printing error code keeps coming up.,Closed and Completed,0,0.1,PU,0,12/06/2024 12:00 AM,"Primo Uy - 12/06/24  8:14:09 AM: Error: Low Pressure.
The air supply was turn off during the long weekend.
Turn ON the air supply and the machine is now working.",[]
5215,EQ ID 5215,Autobag Imprinter,Soap Dispenser Assembly,17022,09/17/2025,1. Prod Stopped,Part# is not printing on the bags.,Closed and Completed,0,0.35,PU,0,09/17/2025 12:00 AM,"Primo Uy - 09/17/25 10:16:14 AM: Re-aligned printer head to the original position. Printer was out of position and loose. All are working now.
Note: Please be very careful when adjusting any knobs on the printer head.",[]
5215,EQ ID 5215,Autobag Imprinter,Soap Dispenser Assembly,18223,01/16/2026,"3. Prod Affected, Not Stopped",Seal point is too high,Closed and Completed,0,0.35,PU,0,01/16/2026 12:00 AM,"Primo Uy - 01/16/26 10:10:20 AM: Seal point was set to 0.2 which was way too high. Adjusts setting and set seal point to 1.0.
Also, the print - out coming out terribly bad. Adjust the tensioner and lock the printhead adjustable screw.
Auto bagger is now working properly.",[]
5215,EQ ID 5215,Autobag Imprinter,Soap Dispenser Assembly,18226,01/16/2026,"3. Prod Affected, Not Stopped",Printer is not stamping the bags correctly,Closed and Completed,0,0.5,PU,0,01/16/2026 12:00 AM,"Primo Uy - 01/28/26  7:34:52 AM: Adjust the printer head, two knob was loose and making it nor imprinting properly.
Its now printing properly after adjustment.",[]
5215,EQ ID 5215,Autobag Imprinter,Soap Dispenser Assembly,18325,01/29/2026,"3. Prod Affected, Not Stopped",The printer seems likes its having a data issue. We tried sending a print to the machine and nothing happens. Mini controller still says waiting for data,Closed and Completed,0,0.5,PU,0,01/29/2026 12:00 AM,Primo Uy - 01/29/26 11:46:04 AM: Done.  i Check the network cable and restart Computer. load the job order and it works. Auto bagger is now connected and working. | Primo Uy - 01/29/26  9:43:22 AM: Please submit a ticket to IT.,[]
5215,EQ ID 5215,Autobag Imprinter,Soap Dispenser Assembly,18879,03/25/2026,"3. Prod Affected, Not Stopped",Unable to upload new job into AutoBagger program.,Closed Without Action,0,1,PU,0,02/24/2026 12:00 AM,Primo Uy - 06/17/26 12:51:27 PM: Line is using a stick to use as a label. IT already look at it but said its not a connection issue. Maybe ME can take a look at it. | Primo Uy - 04/09/26  1:08:36 PM: Ask IT to check the connection for WIFI. The connection was OK. Will check the Label program as another option.,[]
5215,EQ ID 5215,Autobag Imprinter,Soap Dispenser Assembly,18905,03/27/2026,1. Prod Stopped,AutoBagger Line 9 stopped working. Not cutting/pulling the bags down,Closed Without Action,0,0,PU,0,03/27/2026 12:00 AM,Primo Uy - 03/27/26  2:28:32 PM: This has been resolve but the auto-bagger can not connect to the system. Part number are printing the previous job order and can not be updated. IT need to check and help. Look like communication issues or program.,[]
5215,EQ ID 5215,Autobag Imprinter,Soap Dispenser Assembly,19043,04/09/2026,1. Prod Stopped,Autobagger printer isn't communicating with the Printer correctly. Not printing jobs,Closed and Completed,0,1,PU,0,04/10/2026 12:00 AM,"Primo Uy - 04/10/26  8:08:54 AM: Done. Check Task Manager and Close Auto bagger. Reboot the PC.
Reload the new data from the program. Printer is working properly.
Note: IT try to help by checking the connection and found nothing wrong. Ask me to troubleshoot further.",[]
5215,EQ ID 5215,Autobag Imprinter,Soap Dispenser Assembly,19063,04/10/2026,2. General Maint - High Priority,Unable to upload jobs on Auto Bagger.,Closed and Completed,0,0,GS,0,05/13/2026 12:00 AM,Gabriel Shinobi - 05/13/26 10:26:16 AM: closing w/o another is already open for this issue,[]
114,EQ ID 114,"Cartoner, 822, Econoseal E-System 2000 #2",Soap Dispenser Assembly,1073,04/07/2022,"3. Prod Affected, Not Stopped",Plate on the cartoner keeps coming up when the machine grabs the baby box,Closed and Completed,0,1,Primo Uy,0,04/06/2022 12:00 AM,Miguel Diaz - 04/07/22  3:20:05 PM: Replaced hose reel | Primo Uy - 04/07/22  9:57:29 AM: Added a 10mm nut to hold the plate in place.,[]
114,EQ ID 114,"Cartoner, 822, Econoseal E-System 2000 #2",Soap Dispenser Assembly,1304,05/06/2022,"3. Prod Affected, Not Stopped",Cell 2's red suction cup in cartoner machine is ripped. Baby boxes will not come down.,Closed and Completed,40,0.3,Mike Diaz,0,05/06/2022 12:00 AM,Miguel Diaz - 05/06/22  8:58:59 AM: Found two suction cups ripped i replaced all four  .,[]
114,EQ ID 114,"Cartoner, 822, Econoseal E-System 2000 #2",Soap Dispenser Assembly,1438,05/20/2022,"3. Prod Affected, Not Stopped",Discharge linear cylinder is leaking air.,Closed and Completed,1042,0.5,PU,0,05/20/2022 12:00 AM,"Primo Uy - 05/24/22  8:26:20 AM: Replacement Part Cost = $1,042 | Primo Uy - 05/20/22  9:53:56 AM: Replaced new Linear Cylinder for the discharge mechanism, package are push out after the individual packaging(baby Boxes). No more leak.
Waiting for the Total cost of the replacement parts.",[]
114,EQ ID 114,"Cartoner, 822, Econoseal E-System 2000 #2",Soap Dispenser Assembly,1524,05/27/2022,4. Prod Continuing but Affected Equipment stopped,Econocorp tech when here advised that both glue pots with fingers and glue finger cylinders need to be replaced the are in bad shape with 20 years of use .,Closed and Completed,5774,7,Mike Bart Primo,0,05/27/2022 12:00 AM,"Miguel Diaz - 05/27/22 12:50:42 PM: Ordered all parts tech suggested replaced both glue finger cylinders and both glue pots with fingers .Machine has been given back to production .
Material handlers will start dumping the glue once a week to keep it from getting burned like it was .Open the attached pictures to view before and after   .","[{""name"": ""Cartoner replacement parts quote 3-24-22.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/42?guid=941c3c41-544d-4a6e-9bda-ac9b2a62f8e2""}, {""name"": ""Cartoner cell 2....jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/43?guid=941c3c41-544d-4a6e-9bda-ac9b2a62f8e2""}, {""name"": ""Cartoner cell 2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/44?guid=941c3c41-544d-4a6e-9bda-ac9b2a62f8e2""}]"
114,EQ ID 114,"Cartoner, 822, Econoseal E-System 2000 #2",Soap Dispenser Assembly,2306,09/01/2022,"3. Prod Affected, Not Stopped",Suction cup torn and needs to be replaced.,Closed and Completed,0,0,Mark R,0,09/01/2022 12:00 AM,,[]
114,EQ ID 114,"Cartoner, 822, Econoseal E-System 2000 #2",Soap Dispenser Assembly,2314,09/02/2022,"3. Prod Affected, Not Stopped","Cartoner in cell 2 does not run the boxes, can not reset the cartoner.",Closed and Completed,0,0.5,PU & MD,0.5,09/02/2022 12:00 AM,Primo Uy - 09/02/22  1:30:53 PM: Done. 822 Cartoner is now working. Also we found out that one of the door magnetic sensor was broken. Replaced. | Primo Uy - 09/02/22 10:31:24 AM: Timer need to be reset. Working on it.,[]
114,EQ ID 114,"Cartoner, 822, Econoseal E-System 2000 #2",Soap Dispenser Assembly,2320,09/06/2022,"3. Prod Affected, Not Stopped","Glue heater pod is not on and glue is hard. Can we have this checked out.
thank you.",Closed and Completed,0,0.1,PU,0,09/06/2022 12:00 AM,Primo Uy - 09/06/22  7:13:49 AM: Heater is now ON.,[]
114,EQ ID 114,"Cartoner, 822, Econoseal E-System 2000 #2",Soap Dispenser Assembly,2353,09/12/2022,1. Prod Stopped,"Cartoner heater is off and did not turn on this morning. This is the 2nd time its happened in a month. can we have it fixed.
thank you.",Closed and Completed,0,0.25,PU,0,09/13/2022 12:00 AM,Primo Uy - 09/13/22 10:24:41 AM: The Timer turn on this morning as schedule/set. I will double checking set up it today.,[]
114,EQ ID 114,"Cartoner, 822, Econoseal E-System 2000 #2",Soap Dispenser Assembly,2461,09/27/2022,"3. Prod Affected, Not Stopped",Material Handler advice. Two Screws missing on the Hotpot/Tray cover.,Closed and Completed,0,0.35,PU,0,09/27/2022 12:00 AM,Primo Uy - 09/27/22 10:08:05 AM: Replaced two missing screw to secured the Hotpot covet. Also replace one screw on the outfeed rod/cross bar that support the outfeed tray.,[]
114,EQ ID 114,"Cartoner, 822, Econoseal E-System 2000 #2",Soap Dispenser Assembly,3557,12/09/2022,1. Prod Stopped,Cartoner power shut off. tried to restart it had no luck.,Closed and Completed,0,0.25,PU,0.2,12/09/2022 12:00 AM,"Primo Uy - 12/09/22  2:16:12 PM: Timer turns off. reset timer. Note:  We have power shortage yesterday this cause the timer change.
I will keep an eye on this one.  The cartoner is now working.",[]
114,EQ ID 114,"Cartoner, 822, Econoseal E-System 2000 #2",Soap Dispenser Assembly,4776,03/10/2023,"3. Prod Affected, Not Stopped",Suction cup on cell 2 cartoner needs to be replaced due to having a tear.,Closed and Completed,0,0.35,PU,0,03/10/2023 12:00 AM,"Primo Uy - 03/10/23  1:48:01 PM: Replaced Four Suction cup, the two have holes, and the others are already worm out.",[]
114,EQ ID 114,"Cartoner, 822, Econoseal E-System 2000 #2",Soap Dispenser Assembly,5196,04/07/2023,1. Prod Stopped,Cartoner randomly shut off,Closed and Completed,0,0.2,PU,0.35,04/07/2023 12:00 AM,Primo Uy - 04/07/23  3:05:12 PM: Reset timer. Machine is working now.,[]
114,EQ ID 114,"Cartoner, 822, Econoseal E-System 2000 #2",Soap Dispenser Assembly,6145,06/21/2023,1. Prod Stopped,Cartoner Machine stops while in process.,Closed and Completed,0,0.2,PU,0,06/21/2023 12:00 AM,Primo Uy - 06/21/23  9:44:40 AM: Clean the pusher track (2 rods) of glue residue. Cartoner is now working.,[]
114,EQ ID 114,"Cartoner, 822, Econoseal E-System 2000 #2",Soap Dispenser Assembly,6285,06/30/2023,1. Prod Stopped,Cartoner in Cell 2 shut off completely,Closed and Completed,0,0.17,PU,0.2,06/30/2023 12:00 AM,Primo Uy - 06/30/23  3:11:09 PM: Reset the timer. Machine is working now,[]
114,EQ ID 114,"Cartoner, 822, Econoseal E-System 2000 #2",Soap Dispenser Assembly,6765,08/08/2023,2. General Maint - High Priority,Cartoner Machine keeps jamming the baby boxes.,Closed and Completed,0,0.25,PU,0,08/08/2023 12:00 AM,"Primo Uy - 08/08/23 12:44:59 PM: Wrong description, it should be ... elevator does not go up/activate. Upon checking i found out that a chunk of dried glue got stuck in the elevator switch. Remove a piece of dried glue lodge in between the elevator switch, it prevents the switch to turn on. The Cartoner, Its working now.
Note: I advise the Leadman that Weekly Housekeeping on the cartoner are still needed, now that Ceasar is working in ME Lab.. I don't know who's doing the job. Especially the changing of the glue and cleaning the trays.",[]
114,EQ ID 114,"Cartoner, 822, Econoseal E-System 2000 #2",Soap Dispenser Assembly,6777,08/09/2023,2. General Maint - High Priority,Cell 2 cartoner elevator that brings the boxes up is not working. Also checked switch and there is no glue build up. please fix. thank you.,Closed and Completed,0,0.25,PU,0,08/09/2023 12:00 AM,"Primo Uy - 08/09/23 11:23:35 AM: The elevator Chute opening was too tight, when setting up the sample box it should slide up and down freely, not on this setup. Adjust opening and show it to the leadman. Cartoner is now working.",[]
114,EQ ID 114,"Cartoner, 822, Econoseal E-System 2000 #2",Soap Dispenser Assembly,7156,09/11/2023,1. Prod Stopped,Cartoner arm does not come up to bring boxes down.,Closed and Completed,0,0.1,PU,0,09/11/2023 12:00 AM,Primo Uy - 09/11/23  7:30:57 AM: Magnetic safety sensor on one of the doors come loose. Reinstalled and tighten the sensor. Cartoner is now working.,[]
114,EQ ID 114,"Cartoner, 822, Econoseal E-System 2000 #2",Soap Dispenser Assembly,7209,09/13/2023,2. General Maint - High Priority,Cartoner machine elevator does not go up.,Closed and Completed,0,0.35,PU,0,09/13/2023 12:00 AM,Primo Uy - 09/13/23 12:52:12 PM: Adjust cartoner elevator opening and aligned the track. Too tight and crooked. Cartoner is now working OK.,[]
114,EQ ID 114,"Cartoner, 822, Econoseal E-System 2000 #2",Soap Dispenser Assembly,7698,10/17/2023,2. General Maint - High Priority,Cartoner heat wire for the bottom side of the baby box broken and needs repair.,Closed and Completed,0,0.5,PU,0,10/17/2023 12:00 AM,Primo Uy - 10/17/23 11:35:40 AM: Check and troubleshoot the cable. Replace the broken cable connector and replace it with a new connector. Cartoner is good to go.,[]
114,EQ ID 114,"Cartoner, 822, Econoseal E-System 2000 #2",Soap Dispenser Assembly,11107,04/12/2024,2. General Maint - High Priority,"Cell 2 Cartoner machine elevator does not bring up the baby boxes. I checked the sensor and it looks clean can we please have it looked at.
thank you.",Closed and Completed,0,0.25,PU,0,04/12/2024 12:00 AM,"Primo Uy - 04/12/24  9:58:50 AM: Its working but there too much glue on one side of the box where the elevator sensor located, that's why we are having issues when the excess glue come in contact with sensor, a build happen and it will jam the contact switch. we need to adjust the glue applicator by moving the whole tray forward to decrease glue amount. It's not just removed the excess glue, but this should be done when setting up the machine. I already Adjusted.",[]
114,EQ ID 114,"Cartoner, 822, Econoseal E-System 2000 #2",Soap Dispenser Assembly,11651,05/14/2024,1. Prod Stopped,Lift in the cartoner was crushing the boxes. Getting jammed,Closed and Completed,0,0.2,PU & Randy,0,05/14/2024 12:00 AM,"Primo Uy - 05/14/24  8:12:49 AM: 'This was a setup issue, the elevator wall was not properly lock, it was loose. Ask material handler to tighten the wing nut properly, to show the HOW TO. Cartoner is now working properly.",[]
114,EQ ID 114,"Cartoner, 822, Econoseal E-System 2000 #2",Soap Dispenser Assembly,11928,06/03/2024,1. Prod Stopped,Elevator/lift in Cartoner isn't coming up. Jamming the boxes,Closed and Completed,0,0.2,PU & Mark R,0,06/03/2024 12:00 AM,"Primo Uy - 06/03/24  9:37:10 AM: Check and the leadman already clean up the excess glue on the side of the elevator, leadman made the necessary adjustment and the cartoner is now working.  He told me he takes an eye on it.",[]
114,EQ ID 114,"Cartoner, 822, Econoseal E-System 2000 #2",Soap Dispenser Assembly,13063,09/16/2024,"3. Prod Affected, Not Stopped",Operator said cartoner keeps jamming and messing up,Closed Without Action,0,0.1,PU,0,09/16/2024 12:00 AM,"Primo Uy - 09/16/24 12:16:50 PM: Leadman, clean the excess glue along the shaft/Shute. Also show the operator to add boxes if it is below the white line.",[]
114,EQ ID 114,"Cartoner, 822, Econoseal E-System 2000 #2",Soap Dispenser Assembly,13973,12/04/2024,2. General Maint - High Priority,Cell 2 Cartoner Machine is not pushing baby boxes correctly.,Closed and Completed,0,0.3,"Max, MD & PU",0,12/05/2024 03:00 PM,"Primo Uy - 12/05/24 12:53:48 PM: Operators mention regarding the Cartoner still not working, shutting down itself after several cycle.
Adjust the pusher plate magnetic sensor and also adjust the elevator plate to the center. Cartoner is now working properly.
Note: The glue inside the tray must be thrown away and replaced per dept in house machine maintenance. The colors are already dark, like coffee (Burn) and it smell bad. | Maksim Bushka - 12/04/24  3:02:59 PM: Cleaned up the glue from the arm and adjusted the angle of arm.",[]
114,EQ ID 114,"Cartoner, 822, Econoseal E-System 2000 #2",Soap Dispenser Assembly,14039,12/10/2024,2. General Maint - High Priority,Arm isn't going back to home position after grabbing the box.,Closed and Completed,0,0.1,PU,0,12/10/2024 12:00 AM,"Primo Uy - 12/10/24 12:20:23 PM: I just check the cartoner bur the operator said it's working good now.
I'll keep the machine on the watch.",[]
114,EQ ID 114,"Cartoner, 822, Econoseal E-System 2000 #2",Soap Dispenser Assembly,14048,12/11/2024,2. General Maint - High Priority,Cartoner arm is getting stuck. Not returning to home position,Closed and Completed,0,0.3,Mike d,0,12/11/2024 12:00 AM,Miguel Diaz - 12/11/24  8:29:54 AM: Adjusted the center cylinder limit switch for return it was not in sync .Machine is working properly .,[]
