equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,downtime_hours,completed_datetime,comments,attachments
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,13903,11/25/2024,1. Prod Stopped,Saw stopped running and popped up error message: 0013= Error pneumatics,Closed and Completed,0,0.35,PU & MD,0,11/25/2024 12:00 AM,"Primo Uy - 11/25/24  9:19:11 AM: Primo Uy - 11/25/24 9:11:06 AM:
Replaced broken 6 inches air hose (leaking). Gripper is now working properly, Error S10.",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,13925,11/25/2024,2. General Maint - High Priority,Saw is showing an alert advising we are low on disk space for C drive .,Closed and Completed,0,1,Mike d,0,11/27/2024 12:00 AM,"Miguel Diaz - 11/27/24  7:44:58 AM: Reached out to Holzher tech support they provided instructions for IT to follow they advise its risky and would rather have them do it ?
Holzher tech called in this morning and guided me through the process added more space for the C drive .
Note system administrator password if needed has been added to the holzher comment notes",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,13927,11/27/2024,4. Prod Continuing but Affected Equipment stopped,Operator advised he is having trouble moving full size sheets on the air table,Closed and Completed,0,0.3,Mike d,0.3,11/27/2024 12:00 AM,Miguel Diaz - 11/27/24  9:59:33 AM: Filter mesh needed to be thinned down it had accumulated mesh balls .We clean this during our maint pms but it needed to be taken out and thinned out air table is working properly now .,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,13928,11/27/2024,"5. Prod Ongoing, Maint Required",Operator advised the saw is stopping when doing a cut error message says width drag fault .,Closed and Completed,0,0.3,Mike d,0.3,11/27/2024 12:00 AM,Miguel Diaz - 11/27/24 10:02:56 AM: Found first gripper from the left side dragging on the table top it should have 1/16 space underneath to in order to move freely .Made the adjustment .,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,14269,01/06/2025,4. Prod Continuing but Affected Equipment stopped,Operator advised  saw did not return after the cut .,Closed and Completed,0,0.8,Primo Mike,0.3,01/06/2025 12:00 AM,Miguel Diaz - 01/06/25 10:58:06 AM: Found carriage stuck with fall off wedged in between the frame of the machine and top of the carriage. Used electric winch to move the carriage along till we could break up the fall off that was stuck .Also replaced missing flat screw for the cover .Machine is back up .,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,14845,02/27/2025,4. Prod Continuing but Affected Equipment stopped,Operator advised when trying to change out the main blade it did not go up for easy replacement .,Closed and Completed,25,0.5,Mike d,0.5,02/27/2025 12:00 AM,Miguel Diaz - 02/27/25  9:10:21 AM: Troubleshoot and found hose going to the solenoid has a crack  .Replaced hose blade is now raising and lowering properly .,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,15085,03/18/2025,4. Prod Continuing but Affected Equipment stopped,Operator advised saw stopped cutting and stopped midway .,Closed and Completed,0,0.6,Mike Gabriel,0,03/18/2025 12:00 AM,Miguel Diaz - 03/18/25  8:53:01 AM: Troubleshoot machine found stuck particle board wedged in-between frame and carriage .Used powered winch  with chain to move the carriage over  to the right side opening to remove the stuck particle board .Also found the blade compartment full of fall off pieces inside covering the dust collection .Removed all fall of using tool that is near machine .Operators should check for this when replacing blades suggest they get a flash light that's the only way you can see inside .,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,15055,03/13/2025,"3. Prod Affected, Not Stopped","Was advised by operator of pneumatic error code, and air leak sound from saw",Closed and Completed,42.56,0.5,"G Shinobi, MD",0.5,03/18/2025 10:30 AM,"Gabriel Shinobi - 03/18/25 11:45:16 AM: Replaced air line quick connect for second clamp from the left. No more air leak. good to use

p/n 2191830 - Hollow screw joint x1
p/n 2048612 - Ring T. Nipple x2 | Gabriel Shinobi - 03/13/25  8:44:43 AM: checked machine, air leak coming from air connector on one clap, air leaking only when clamp is down. ordering connector to replace, ok to use machine, will leave open until connectors arrive.",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,15184,03/26/2025,1. Prod Stopped,"Was advised by operator possible air leak, saw not returning to home position.",Closed and Completed,0,0.2,G Shinobi,0.2,03/26/2025 01:30 PM,"Gabriel Shinobi - 03/26/25  1:37:36 PM: found connecting air line behind grippers with slit, replaced air line. Reset saw to home position. working normally. ok to continue working",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,15387,04/15/2025,1. Prod Stopped,operator advised air leak.,Closed and Completed,0,0.2,G Shinobi,0.2,04/15/2025 09:00 AM,Gabriel Shinobi - 04/15/25  3:17:59 PM: found T connector not holding air line. replaced T connector. working normal. ok to continue working,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,15525,04/28/2025,"5. Prod Ongoing, Maint Required","Operator notify that some of the air cups on the table are broken,",Closed and Completed,20,0.15,Max,0,04/28/2025 02:00 PM,Maksim Bushka - 04/28/25  2:13:33 PM: Replaced 3 air cups on the table.,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,15823,05/19/2025,2. General Maint - High Priority,Passed by machine found air escaping out a hose inside the blade compartment .,Closed and Completed,0,0.5,MD Gabriel,0,05/19/2025 12:00 AM,Miguel Diaz - 05/19/25  9:03:57 AM: Replaced air hose,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,16435,07/17/2025,1. Prod Stopped,The operator notify the Holz-Her Saw is not cutting.,Closed and Completed,0,1,Max,0,07/17/2025 06:30 PM,Maksim Bushka - 07/17/25  6:48:30 PM: Found an air hose broken and replaced,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,16461,07/22/2025,1. Prod Stopped,operator advised saw not cutting,Closed and Completed,0,0.3,"Max, Shinobi",0.3,07/22/2025 02:00 PM,"Gabriel Shinobi - 07/22/25  2:17:05 PM: found air line ripped. connector bad with material inside. replaced connector repaired air line. machine working, ok to continue using",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,16629,08/11/2025,1. Prod Stopped,The operator notify the Holz-Her saw is not working.,Closed and Completed,0,0.3,Max,0,08/11/2025 03:00 PM,Maksim Bushka - 08/11/25  3:13:21 PM: Found an air hose broken inside the encloser. Repaired the hose good to goo.,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,16677,08/13/2025,1. Prod Stopped,one of the air lines is leaking air triggering and alarm code in the machine,Closed and Completed,0,1,"Ramon, Diego, Max",0,08/13/2025 05:00 PM,Maksim Bushka - 08/13/25  5:15:51 PM: Found one air hose broken. replaced the hose.,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,16753,08/20/2025,"5. Prod Ongoing, Maint Required",The emergency stop switch fell off.,Closed and Completed,0,0.2,Shinobi,0,08/20/2025 11:00 AM,Gabriel Shinobi - 08/20/25 11:30:07 AM: reattached e-stop,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,16763,08/21/2025,1. Prod Stopped,"We are are having issues with the Holz-Her saw, keeping getting an error message of : 0013= Error pneumatics. When time permits could we have you guys take a look at this.",Closed and Completed,0,1.5,Shinobi,2,08/21/2025 08:30 AM,"Gabriel Shinobi - 08/21/25  8:47:03 AM: found one air line with gash and one air line disconnected, replaced air line, reconnected",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,16769,08/21/2025,1. Prod Stopped,"Hello Guys, the saw is giving us the same error message. The hoes might have came off. When time permits could we have you guys take a look at this please.",Closed and Completed,0,0.5,Shinobi,0,08/21/2025 11:00 AM,"Gabriel Shinobi - 08/21/25 11:06:02 AM: found air hose with hole, replaced",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,16799,08/25/2025,1. Prod Stopped,"We’ve noticed an air leak on a hose due to wear and tear. When time permits, could you please come by and take a look at it?",Closed and Completed,0,0.2,Shinobi,0,08/25/2025 09:30 AM,"Gabriel Shinobi - 08/25/25  9:43:57 AM: found torn air hose, replaced air hose",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,16833,08/27/2025,1. Prod Stopped,"Holzher is not starting up due to an air hoes leak, when time permits could we please have you guys take a look at it.",Closed and Completed,0,0.2,Shinobi,0,08/27/2025 06:30 AM,"Gabriel Shinobi - 08/27/25  6:56:00 AM: found air line with big gash, replaced air line",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,16912,09/04/2025,1. Prod Stopped,Holz-her is down there an air leak . When time permits could you guys take a look at this please,Closed and Completed,0,0.2,Shinobi,0,09/04/2025 07:00 AM,"Gabriel Shinobi - 09/04/25 11:45:57 AM: no air leak found, machine working normally",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,16981,09/11/2025,1. Prod Stopped,The Holzher saw leaking air,Closed and Completed,0,0.2,Shinobi,0,09/12/2025 07:00 AM,"Gabriel Shinobi - 09/12/25  7:05:45 AM: found air line popped out of coupler, mended connection.",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,16982,09/12/2025,1. Prod Stopped,"There is an air leak in the blade cabin on the Holzher, When time permits could we have you guys take a look at it.",Closed and Completed,0,0.35,Shinobi and PU,0,09/12/2025 07:00 AM,"Primo Uy - 09/12/25  2:58:45 PM: Broken air fitting, dirty with a small debris inside. Replaced Air fitting. Machine is now working. | Gabriel Shinobi - 09/12/25  7:06:24 AM: found air line popped out of coupler, mended connection.",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,17009,09/15/2025,1. Prod Stopped,"Holzer sow has an air leak,",Closed and Completed,0,0.2,Max,0,09/15/2025 06:00 PM,Maksim Bushka - 09/15/25  6:05:51 PM: Repaired the air hose.,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,17020,09/17/2025,1. Prod Stopped,"Air hoes came lose, when time permits could we have you take a look at this please.",Closed and Completed,0,0.4,Shinobi,1,09/17/2025 08:00 AM,"Gabriel Shinobi - 09/17/25  8:02:58 AM: found 12mm air line ripped from coupler. replaced coupler, reconnected air line.",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,17143,10/06/2025,1. Prod Stopped,There is a hoes leak in the holz-her,Closed and Completed,0,0.5,Shinobi,0,10/06/2025 09:00 AM,"Gabriel Shinobi - 10/06/25 10:37:57 AM: found air line popped out, replaced section and reattached",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,17244,10/09/2025,2. General Maint - High Priority,Operator notify some of the air balls on the table missing.,Closed and Completed,0,0.2,Max,0,10/09/2025 06:00 PM,Maksim Bushka - 10/09/25  5:40:13 PM: Replaced 4 air balls on the table.,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,17247,10/10/2025,1. Prod Stopped,"The holz-her stops after ever cut, doesn't give no error message, when time permits could we have you guys take a look at it thank you.",Closed and Completed,0,0.1,Shinobi,0,10/10/2025 07:30 AM,"Gabriel Shinobi - 10/10/25  9:22:38 AM: no issue found, saw working normally",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,17313,10/16/2025,1. Prod Stopped,"The saw keeps turning off.  Error message ""00113 = Error Pneumatics""",Closed and Completed,0,0.2,Shinobi,0,10/16/2025 01:00 PM,"Gabriel Shinobi - 10/16/25  2:47:50 PM: inspected saw, working normally",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,17354,10/17/2025,1. Prod Stopped,The operator notify the saw stopping on every cut.,Closed and Completed,15,0.2,Max,0,10/17/2025 02:30 PM,Maksim Bushka - 10/17/25 12:46:19 PM: Found an air hose broken. Cute out and used a nipple.,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,17462,10/27/2025,1. Prod Stopped,"When we came in, it looked like the motor was stopped midway through its cycle. We tried a reset but haven’t had any luck. We’re currently receiving the following error messages — please see the attached pictures for reference.",Closed and Completed,0,0.2,"Shinobi, Operator",0,10/27/2025 07:00 AM,Gabriel Shinobi - 10/27/25  7:15:14 AM: reset monitor working normally,"[{""name"": ""ce865c19-8b06-4c40-bf03-f0b3a3b0ba3a.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/858?guid=fb60cb9f-ae02-4e1f-9584-01c782656016""}, {""name"": ""647494b1-b81b-4f4c-9282-8cf1a05fc415.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/859?guid=fb60cb9f-ae02-4e1f-9584-01c782656016""}, {""name"": ""b59966ee-47d2-4f4d-9fc5-6beaf78c9878.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/860?guid=fb60cb9f-ae02-4e1f-9584-01c782656016""}]"
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,17487,10/27/2025,2. General Maint - High Priority,The operator notify some of the balls on the table missing,Closed and Completed,25,0.3,Max,0,10/27/2025 07:00 PM,Maksim Bushka - 10/27/25  6:54:48 PM: Replaced 4 vacuum balls on the table.,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,17523,10/30/2025,1. Prod Stopped,Holz-Her saw air leak from one of the clamps hoses,Closed and Completed,0,0.3,Max,0,10/30/2025 11:30 AM,Maksim Bushka - 10/30/25 11:49:30 AM: Replaced the smashed air hose.,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,17535,11/03/2025,1. Prod Stopped,"Saw stopes at the middle of a cut, when time permits could you guys take a look at it please.",Closed and Completed,0,1,Shinobi,0,11/11/2025 01:00 PM,"Gabriel Shinobi - 11/12/25  9:07:52 AM: found vacuum hose for saw dust torn, patched, found leak replaced section of air hose working normally",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,17756,11/21/2025,1. Prod Stopped,"There is an air leak in the Holzher, we are getting the pneumatic error and it continues to stop after every cut.",Closed and Completed,1,1.5,Shinobi,0,11/21/2025 11:00 AM,"Gabriel Shinobi - 11/21/25 12:17:51 PM: found big gash in vacuum line, patched, found regulator not working properly, replaced, found leak on one clamp, trimmed air hose, removed torn line from connector working normally",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,17810,12/01/2025,1. Prod Stopped,The operator notify the saw stops on the middle of operation.,Closed and Completed,30,0.3,Max,0,12/01/2025 01:00 PM,Maksim Bushka - 12/01/25  2:26:40 PM: Found one hair hose broken. Replaced the hose and the saw is on normal operating.,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,17353,10/17/2025,2. General Maint - High Priority,"We found a broken bolt on the Holz-Her, which appears to have come from the bracket that holds the motor. When time permits, could you please take a look at this?

Please refer to the attached picture for reference.",Closed Without Action,0,0,PU,0,01/10/2026 12:00 AM,Primo Uy - 01/10/26  7:05:10 AM: Do not belong to the machine?,"[{""name"": ""038b8267-3844-4554-a906-b3c91bd5c990.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/855?guid=733c9aff-0855-4f80-963f-7107897e5c5e""}]"
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,18277,01/22/2026,"3. Prod Affected, Not Stopped","When saw is coming back to original position, there is a loud grinding noise coming from the saw carriage. It looks like the large gear is slipping causing the grinding noise, which hits the stopper at the back pretty hard.",Closed and Completed,0,8,"Max, Sean, Shinobi",8,01/24/2026 11:30 AM,"Gabriel Shinobi - 01/24/26 11:26:35 AM: found the motor and sprocket just barely aligned, removed broken bold and replaced, realigned motor. working normally",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,18303,01/26/2026,1. Prod Stopped,HOLZ-ZER saw went down again the saw carriage is not slowing down when going back to home position. it has the same issue that had last week,Closed and Completed,0,0.5,"Max, Shinobi",0,01/27/2026 07:00 AM,"Gabriel Shinobi - 01/27/26  7:09:58 AM: Max, retightened bolts, checked them this morning they are currently holding. if happens again will add loctite and lock washer",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,18326,01/30/2026,1. Prod Stopped,"Holz-Her is doing the loud banging noise again, not sure if one of the screws got loose or broke off.",Closed and Completed,22.5,1.5,Shinobi,1.5,01/30/2026 09:30 AM,"Gabriel Shinobi - 01/30/26  9:45:38 AM: removed broken stud, cleaned up threads, replaced bolts and added anti-vibration washers and loctite. working normally",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,18548,02/23/2026,1. Prod Stopped,Two pushers on the Holz-her saw broke when operator was cutting a create,Closed and Completed,0,2,Max,0,02/23/2026 08:00 PM,"Maksim Bushka - 02/26/26  2:17:45 PM: Removed the broken bolts and install 2 arms.,",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,18680,03/09/2026,1. Prod Stopped,saw carrier stuck not moving,Closed and Completed,0,0.2,Shinobi,0.5,03/09/2026 09:30 AM,"Gabriel Shinobi - 03/09/26 11:13:30 AM: found particle board sliver wedged on top of carrier, pulled carried to end cleared debris, working normally",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,18683,03/09/2026,1. Prod Stopped,"Saw got stuck when cutting, when time permits could you please come take a look at this.",Closed and Completed,0,0.3,Shinobi,0.5,03/09/2026 09:30 AM,"Gabriel Shinobi - 03/09/26 11:19:52 AM: found particle board sliver wedged on top of carrier, pulled carried to end cleared debris, working normally",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,18867,03/24/2026,1. Prod Stopped,sone of the clamps on the saw has an air leak,Closed and Completed,15,0.5,Shinobi,0.5,03/24/2026 02:00 AM,Gabriel Shinobi - 03/24/26  2:11:40 PM: found air hose leaking replaced air hose. working normally,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,18872,03/24/2026,2. General Maint - High Priority,Saw carriage is stuck in place unable to use machine.,Closed and Completed,0,0.5,Shinobi,0,03/25/2026 07:00 AM,Gabriel Shinobi - 03/25/26  6:35:41 AM: found saw working normally closing work order,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,19027,04/08/2026,2. General Maint - High Priority,The holzher air table is missing serval air barring,Closed and Completed,0,0.2,Shinobi,0,04/08/2026 07:00 AM,Gabriel Shinobi - 04/08/26  8:00:53 AM: Replaced 8 air bearings,"[{""name"": ""a2ae21a8-660f-4051-9c5e-f06c31cfdc2a.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/947?guid=11ffe777-f620-4603-97c9-ab629e315aa9""}]"
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,19154,04/20/2026,4. Prod Continuing but Affected Equipment stopped,"Hello, one of the Holz-her's clamp arm had twisted its slider piece and effectively bent the bolt the holds down the spring to the slider. This assembly was given to Max during the night and has advised for repair due to bent parts. There are replacement parts but not exactly what is being used. To keep production going, we are going to move one of the working clamp arm to the location of the defective arm and test. Please take a look at this issue as soon as possible.",Closed and Completed,0,3,"Max, Shinobi",1,04/21/2026 10:30 AM,"Gabriel Shinobi - 04/21/26  2:10:43 PM: found linear bearing broken, replaced and rebuilt clamp arm, 

reinstalled arm, machine working normally",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,19247,04/29/2026,"3. Prod Affected, Not Stopped",Ball bearings that allow the operators to move particle board to and fro are missing. This is causing the operator to use unnecessary strength to push the particle board to the saw. We need ball bearings put in place.,Closed and Completed,0,0.2,Shinobi,0,04/30/2026 12:00 AM,,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,19378,05/12/2026,4. Prod Continuing but Affected Equipment stopped,There is a rip on the black tubing of the lifting angle device on the saw. Tried to apply tape to temporarily remedy it but did not work. I will send a photo to Maintenance team to identify the location of the rip.,Closed and Completed,0,0.2,Shinobi,0,05/13/2026 06:30 AM,"Gabriel Shinobi - 05/13/26  6:53:22 AM: found tear, clipped bad area, added coupler working normal",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,19532,05/20/2026,1. Prod Stopped,Holz-Her saw not working it might have an air leak,Closed and Completed,0,0.2,Max,0,05/20/2026 05:00 PM,Maksim Bushka - 05/20/26  4:52:23 PM: Replaced the fitting connection.,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,19794,06/10/2026,1. Prod Stopped,CL saw is shutting down while cutting. Registers lower power voltage message. It also places itself on standby as though the blade was getting replaced. Please inspect.,Closed and Completed,0,1,Shinobi,0,06/10/2026 10:30 AM,"Gabriel Shinobi - 06/10/26  2:38:19 PM: found alert clearing immediately, found saw with a lot of build up, vacuumed around carriage, operator replaced scoring and cutting blade, machine working normally, recommended to have operator and lead work saturday to clean machine entirely",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,19815,06/11/2026,"3. Prod Affected, Not Stopped",Need ball bearings on the air table. At least 5 are missing. Please,Closed and Completed,0,0.3,Shinobi,0,06/11/2026 04:00 PM,Gabriel Shinobi - 06/12/26  6:48:20 AM: only 4 needed replacing. replaced,[]
5341,EQ ID 5341,General Maintenance,Toilet Partitions,12450,07/18/2024,6. General Maint,The shop dropped off two strapping tools that are not working,Closed and Completed,0,0.5,Mike d,0,07/19/2024 12:00 AM,Miguel Diaz - 07/19/24  7:10:04 AM: One tool has missing parts i had to look for the parts in the shop ??? The other tool had the cutter adjusted but its too far down i matched the other tool that they say works .,[]
5341,EQ ID 5341,General Maintenance,Toilet Partitions,12495,07/23/2024,6. General Maint,Operator on the 1/*2 cell  requested we repair one of the sides for the material kart that holds the 1'' inch strips for packing,Closed and Completed,0,0.4,Mike d,0,07/23/2024 12:00 AM,Miguel Diaz - 07/23/24  9:29:17 AM: Operator already had the piece of phenolic . I had to drill new holes on the part to mount it on the kart .,[]
5341,EQ ID 5341,General Maintenance,Toilet Partitions,12611,08/02/2024,6. General Maint,TPF has enough scrap material in the back yard to call in a 40 yard dumpster from Waste management .,Closed and Completed,2000,1.2,Mike d,0,08/02/2024 12:00 AM,Miguel Diaz - 08/02/24  7:20:57 AM: Filled up dumpster with all scrap material outside .,[]
5341,EQ ID 5341,General Maintenance,Toilet Partitions,12634,08/05/2024,"5. Prod Ongoing, Maint Required",Received  request for support chain that holds the roll foam in the air was struck with a stacker chain was ripped down .,Closed and Completed,0,0.5,Mike d,0,08/05/2024 12:00 AM,Miguel Diaz - 08/05/24 10:26:34 AM: Repaired chain used scissor lift to connect it back up on the ceiling .,[]
5341,EQ ID 5341,General Maintenance,Toilet Partitions,12836,08/21/2024,"5. Prod Ongoing, Maint Required",Operator advised the Manual clamp made in house is not working used on the A & S  saw .,Closed and Completed,0,0.5,Mike d,0,08/21/2024 12:00 AM,Miguel Diaz - 08/21/24  1:21:27 PM: Found it broken its been dropped .I repaired it using spare parts from an  old magnet  .,[]
5341,EQ ID 5341,General Maintenance,Toilet Partitions,12837,08/21/2024,6. General Maint,The rack next to the shipping desk in TPF -- needs a metal rack installed. The current one is bent and can lead to problems.,Closed and Completed,0,0.5,Max Primo,0,08/22/2024 12:00 AM,Miguel Diaz - 08/22/24  6:23:58 AM: Max and Primo fixed the screen its good to keep .Attached  quote for future use if needed | Miguel Diaz - 08/21/24  1:22:46 PM: Employee showed me the screen  this is a special size and needs to ordered .I just sent the email now asking for a quote .,"[{""name"": ""Rack 5 ft screen quote in tpf 8-22-24.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/613?guid=15d7d995-7d9b-46c7-b1c6-6434cf79bd80""}]"
5341,EQ ID 5341,General Maintenance,Toilet Partitions,13294,10/05/2024,2. General Maint - High Priority,light needs to be moved from one location to another since the vlm will be below it .,Closed and Completed,50,2,Mike d,0,10/05/2024 12:00 AM,Miguel Diaz - 10/07/24  8:20:34 AM: Moved light as requested had to replace the metal clad since the run was longer,[]
5341,EQ ID 5341,General Maintenance,Toilet Partitions,13535,10/22/2024,6. General Maint,TPF purchased two tables for the VLM area that needs to be put together .,Closed and Completed,0,8,Mike Primo Max,0,10/23/2024 12:00 AM,Miguel Diaz - 10/23/24 12:56:05 PM: Assembled both tables,[]
5341,EQ ID 5341,General Maintenance,Toilet Partitions,13872,11/20/2024,2. General Maint - High Priority,Found damaged upright on west facing racks,Closed and Completed,372.3,8,Primo Mike Max,0,12/05/2024 12:00 AM,Miguel Diaz - 12/06/24  6:31:38 AM: The one we purchased did not fit by 1/2 ''since the wall is not straight .We had to get the upright from the maintenance rack .Offload all 4 levels and move the upright over to the area that was damaged .Rack that was purchased was placed in the maintenance area to replace the one that was removed .Please advise employees to be careful when driving this was a lot of man hours to fix and get the rack back up for the shop  .This all preventable  . | Miguel Diaz - 12/04/24 11:17:14 AM: Removed all material from the rack this morning for two sections .Removed two sections of beams and screens then removed the center upright that was badly damaged and  placed it outside for scrap .Moved the right side upright to the center .Open space will have a stand alone rack we are picking it up today and we will put it together this week .Adding cost and labor  up till  now . | Miguel Diaz - 11/20/24  1:20:44 PM: Please off load the heavy pallet in the middle till we can get it replaced Please advise all TPF operators who place material there not to load it  .I reached out to racks 4 less for a quote they will need to build one for us waiting for the quote .Open attachment to view picture of the damage.,"[{""name"": ""Upright damage 11-20-24.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/678?guid=f3908593-99b5-41b0-b2b3-021ecc160e33""}]"
5341,EQ ID 5341,General Maintenance,Toilet Partitions,13974,12/04/2024,6. General Maint,"My desk has a keyboard track underneath with sharp edges on it that are likely to tear my clothing. I would like to have the track removed, have keyboard shelf added, or have the sharp edges and points covered up.",Closed and Completed,0,0.35,PU,0,12/05/2024 12:00 AM,"Primo Uy - 12/05/24 12:34:09 PM: Protection cover was missing, add the under the table key board tray and install the protection cover.
Note: Keyboard tray was added upon the request of Daniel C.",[]
5341,EQ ID 5341,General Maintenance,Toilet Partitions,14194,12/31/2024,6. General Maint,TPF has a lot of scrap material outside for scrap .,Closed and Completed,2000,1.9,Max,0,12/30/2024 12:00 AM,Miguel Diaz - 12/31/24  7:52:30 AM: Reached out to Waste management for a dumpster .Dumpster was filled yesterday and will be picked up Thursday 1-2-25 .,[]
5341,EQ ID 5341,General Maintenance,Toilet Partitions,14240,01/03/2025,6. General Maint,Need to secure power strip to the table found it loose on top and add power tree .,Closed and Completed,10,0.6,Mike d,0,01/03/2025 12:00 AM,Miguel Diaz - 01/03/25  8:23:34 AM: Secured power strip to table and anchored tree to the floor .Sunwest will be here Monday to run power .,[]
5341,EQ ID 5341,General Maintenance,Toilet Partitions,14309,01/07/2025,2. General Maint - High Priority,TPF has enough scrap material out in the yard  for two bins .,Closed and Completed,4000,3,Max Mike,0,01/09/2025 12:00 AM,"Miguel Diaz - 01/09/25 10:29:07 AM: Requested two dumpsters  be brought in from Waste management back to back to dump all the scrap material outside .
Filled up both bins .",[]
5341,EQ ID 5341,General Maintenance,Toilet Partitions,14360,01/14/2025,2. General Maint - High Priority,Found TPF office door closer not working properly .Door was slamming .,Closed and Completed,220,0.6,Mike d,0,01/14/2025 12:00 AM,Miguel Diaz - 01/14/25  9:32:59 AM: Replaced door closer Part # Dorma 8916SPA FC SN1 689 .Door is now closing and opening properly .,[]
5341,EQ ID 5341,General Maintenance,Toilet Partitions,14384,01/13/2025,6. General Maint,Erik requested we add another row to the floor mats in front of the VLM machine .,Closed and Completed,422.59,1,Mike d,0,01/16/2025 12:00 AM,Miguel Diaz - 01/16/25  8:27:20 AM: Purchased a box of floor mats and added the row as requested .,[]
5341,EQ ID 5341,General Maintenance,Toilet Partitions,14648,02/12/2025,2. General Maint - High Priority,Remove  middle section and place full 3 section rack in the new area as requested .,Closed and Completed,0,8,Gabriel MD,0,02/12/2025 12:00 AM,Miguel Diaz - 02/12/25  8:46:46 AM: Half way during moving the rack we were told to leave it in place reassembled rack .,[]
5341,EQ ID 5341,General Maintenance,Toilet Partitions,15433,04/18/2025,"3. Prod Affected, Not Stopped",operator advised air connection on air box popped off,Closed and Completed,0,0.5,"Max, Shinobi",0.5,04/15/2025 10:30 AM,"Gabriel Shinobi - 04/18/25 10:45:27 AM: found elbow connector cracked, cleaned and reglued, working properly, ok to continue using.",[]
5341,EQ ID 5341,General Maintenance,Toilet Partitions,17417,10/22/2025,2. General Maint - High Priority,"Plastic laminate delivery Divider need repair, divider come out from the track and the top stopper was broken.",Closed and Completed,0,1,PU,0,10/22/2025 12:00 AM,Primo Uy - 10/22/25 12:55:35 PM: Re-align all divider back to the track and replaced the stopper.,[]
5341,EQ ID 5341,General Maintenance,Toilet Partitions,18929,03/31/2026,2. General Maint - High Priority,"Entrance roll-up door was hit by a stoker, Door stayed open halfway and it does not go up or down",Closed and Completed,0,0.45,PU,0,03/31/2026 12:00 AM,Primo Uy - 03/31/26 12:12:30 PM: Roll up door got hit and the sensor come off the track. use a stacker and the scissor lift to help push the door back on the track. Roll up door os now working.,[]
5341,EQ ID 5341,General Maintenance,Toilet Partitions,19374,05/12/2026,6. General Maint,Can I request help to fix back the location of a packing workstation in hardware? It looks like it may have been moved by something heavy and just need it to return to its original location.,Closed and Completed,0,0.3,Max,0,05/12/2026 07:00 PM,Maksim Bushka - 05/12/26  7:15:27 PM: Pulled back the shelves.,[]
5341,EQ ID 5341,General Maintenance,Toilet Partitions,19835,06/12/2026,6. General Maint,"Hello team we received a stand alone desk, When time permits could we have you guys build it please and thank you.",Closed and Completed,0,0.5,Shinobi,0,06/12/2026 08:30 AM,Gabriel Shinobi - 06/12/26  8:29:26 AM: desk assembled and delivered,[]
1879,EQ ID 1879,Gannomat Index 330 Trend/PRO (Solid),Toilet Partitions,2133,08/08/2022,4. Prod Continuing but Affected Equipment stopped,"we were having issues with the censors not picking up to drill, so we did a reset and now it wont turn back on.",Closed Without Action,0,0,md,0,08/09/2022 12:00 AM,"Miguel Diaz - 08/08/22  3:22:37 PM: Found machine display off checked all voltage coming in all checked out .
found beckhoff drives with error codes one is error 0.3 the other is error N17.
Tom Van the local tech support for gannomatts did not call back called head quarters They advised to call early morning 
i will call them back when in tomorrow a@ 5:30 am",[]
1879,EQ ID 1879,Gannomat Index 330 Trend/PRO (Solid),Toilet Partitions,2298,09/01/2022,4. Prod Continuing but Affected Equipment stopped,Primo reported one of the clamps for the machine had a cap popped off and ring fell out .,Closed and Completed,0,0.7,Mike Diaz,0,09/01/2022 12:00 AM,Miguel Diaz - 09/01/22  7:16:33 AM: Replaced clamp this morning  old clamp will get repaired machine is good to go .,[]
1879,EQ ID 1879,Gannomat Index 330 Trend/PRO (Solid),Toilet Partitions,3636,12/14/2022,2. General Maint - High Priority,Operator advised machine barcode reader is not working .,Closed and Completed,25,0.5,Mike diaz,0.5,12/14/2022 12:00 AM,"Miguel Diaz - 12/14/22  8:22:23 AM: Troubleshoot and found barcode reader USB extension is not working replaced it with a temporary cable i placed it in front of the machine it should be in the rear of the machine .Ordering replacement USB cable 12 ft .Machine is working.
Note for troubleshooting take barcode reader to P-lam side and see if it works there if it does then the cable is not working if it does not then the barcode reader is not .",[]
1879,EQ ID 1879,Gannomat Index 330 Trend/PRO (Solid),Toilet Partitions,3640,12/14/2022,2. General Maint - High Priority,Front table in Gannomat machine is not level,Closed and Completed,0,0.2,Miguel & Max,0,12/14/2022 09:00 AM,Maksim Bushka - 12/14/22  9:29:54 AM: Adjusted the front table in Gonnomat machine,[]
1879,EQ ID 1879,Gannomat Index 330 Trend/PRO (Solid),Toilet Partitions,3992,01/13/2023,6. General Maint,Barcode reader needs the 12 ft usb cord replaced we had a temporary on there .,Closed and Completed,15,0.6,Max Mike,0,01/14/2023 12:00 AM,Miguel Diaz - 01/16/23  6:49:10 AM: Replaced USB cord and wired it from the inside of the machine.,[]
1879,EQ ID 1879,Gannomat Index 330 Trend/PRO (Solid),Toilet Partitions,4235,02/02/2023,2. General Maint - High Priority,"the 2nd to last censor is not activating, could we have you guys take a look at it please. this is in the 3/4"" cell",Closed and Completed,0,0.2,Mike Diaz,0,02/02/2023 12:00 AM,Miguel Diaz - 02/02/23 11:48:15 AM: Adjusted the sensor to read the door with in tolerance .,[]
1879,EQ ID 1879,Gannomat Index 330 Trend/PRO (Solid),Toilet Partitions,4226,02/02/2023,2. General Maint - High Priority,ME requested we replace the 3/4 back stop with a new design that would work with drilling gapless .,Closed and Completed,0,2,Mike Diaz,0,02/06/2023 12:00 AM,"Miguel Diaz - 02/08/23  8:07:45 AM: ME made the repairs and put the back stop themselves | Miguel Diaz - 02/02/23  8:21:41 AM: Replaced backstop with new design after putting it on I found 12 holes from the left side don't line up .Open attachment to view pictures .
New backstop needs to be reworked .Had to place the old backstop back on till the replacement can get fixed .","[{""name"": ""gann 3.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/206?guid=c1749418-8608-469d-8312-9202218a5b34""}, {""name"": ""gann 2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/207?guid=c1749418-8608-469d-8312-9202218a5b34""}, {""name"": ""gann1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/208?guid=c1749418-8608-469d-8312-9202218a5b34""}]"
1879,EQ ID 1879,Gannomat Index 330 Trend/PRO (Solid),Toilet Partitions,4435,02/16/2023,2. General Maint - High Priority,Operators advised the machines dust collection pipe was raised therefore  not picking up the drilling debris it was all over the table .,Closed and Completed,0,0.3,Mike Diaz,0,02/16/2023 12:00 AM,Miguel Diaz - 02/16/23  7:28:56 AM: Verified that the pipe does not move up or down so placing it back to its original height is best .Also marked its location for future use if needed .,[]
1879,EQ ID 1879,Gannomat Index 330 Trend/PRO (Solid),Toilet Partitions,4643,03/04/2023,2. General Maint - High Priority,When the new back stop was replaced the dust collection housing had to be raised because it was going to hit the sensors and back stop .By doing so the machine did not pick up the debris as good as it did before,Closed and Completed,0,0.7,Mike D,0,03/04/2023 12:00 AM,Miguel Diaz - 03/04/23 11:36:58 AM: Removed housing and trimmed a piece of material so that it can be lowered  to its original height .,[]
1879,EQ ID 1879,Gannomat Index 330 Trend/PRO (Solid),Toilet Partitions,6845,08/14/2023,"5. Prod Ongoing, Maint Required",Operator advised to maintenance the drill is not holding in place by the set screw,Closed and Completed,0,0.4,Mike d,0,08/15/2023 12:00 AM,Miguel Diaz - 08/15/23  9:16:12 AM: Replaced set screw and replaced  the allen the use to tighten it .,[]
1879,EQ ID 1879,Gannomat Index 330 Trend/PRO (Solid),Toilet Partitions,6862,08/16/2023,1. Prod Stopped,Machine would not start up computer had message failed to start up normally,Closed and Completed,0,0.3,Mike Juan,0.5,08/16/2023 12:00 AM,Miguel Diaz - 08/16/23  7:24:05 AM: This happens when the machine is not turned off properly  and they just shut the power off instead of shutting down the machine in sequence when leaving for the day as a SMI l will be placing start up and turn off instruction by the computer screens so  everyone can start/shut the computer off properly .Juan and myself came up with this SMI .,[]
1879,EQ ID 1879,Gannomat Index 330 Trend/PRO (Solid),Toilet Partitions,10784,03/20/2024,1. Prod Stopped,Monitor screen stopped working again advised IT department they came down and took the hard drive to create a back up they may replace it to see if this fixes the problem .,Closed and Completed,80,2,IT Department Maint,4,03/21/2024 12:00 AM,Miguel Diaz - 03/25/24  9:35:10 AM: IT purchased a replacement hard drive and cloned it .Machine is up and running with out issues .Suggest they make another one for future issues if needed .,[]
1879,EQ ID 1879,Gannomat Index 330 Trend/PRO (Solid),Toilet Partitions,12790,08/16/2024,"5. Prod Ongoing, Maint Required",Found the dust collection cap that is removed to replace the drill bit split in the middle it was holding on by a thread .Operator advised they did not see it ????,Closed and Completed,20,1,Max Mike,0,07/09/2024 12:00 AM,Miguel Diaz - 08/16/24  7:06:01 AM: Purchased new material from Nibco  3'' ABS (5817) and worked on it to match the old holes locations required holes and routing .,[]
1879,EQ ID 1879,Gannomat Index 330 Trend/PRO (Solid),Toilet Partitions,13017,09/09/2024,2. General Maint - High Priority,ME advised they would like help with making an extension with top  for the table top so its easier when moving doors with 58'' to the gannomat.,Closed and Completed,0,0,md,0,09/11/2024 12:00 AM,Miguel Diaz - 09/11/24 11:36:57 AM: Elevator tech moved the side panel over door is not rubbing anymore | Miguel Diaz - 09/10/24 10:10:26 AM: Max did a drawing as is working on this .,[]
1879,EQ ID 1879,Gannomat Index 330 Trend/PRO (Solid),Toilet Partitions,14839,02/26/2025,1. Prod Stopped,ME Jiego requested to bolt on second camera on Gannomat (3/4 cell),Closed and Completed,0,1,G Shinobi,1,02/26/2025 02:30 PM,Gabriel Shinobi - 02/26/25  2:58:11 PM: bolted camera fixture frame onto ganomat. used 1/4-20 screws with lock washers and nylon lock nuts. machine ok to use. | Gabriel Shinobi - 02/26/25  2:58:03 PM: bolted camera fixture frame onto ganomat. used 1/4-20 screws with lock washers and nylon lock nuts. machine ok to use.,[]
1879,EQ ID 1879,Gannomat Index 330 Trend/PRO (Solid),Toilet Partitions,15958,06/04/2025,1. Prod Stopped,"Ganonomat is giving us a error message saying 29: Dynamic Error Servodrive X-Axis! and it completely stops working. We reset it works fine and then after we pass 3 or 4 doors the error pops up. Could we please look into this, Cl production is at a halt .",Closed and Completed,0,0.5,"G Shinobi, ER, JL",1,06/06/2025 04:00 PM,"Gabriel Shinobi - 06/16/25  7:49:53 AM: JJ found wire loose triggering error. X axis error cleared. | Gabriel Shinobi - 06/05/25 11:08:04 AM: checked rails, tech advised us to check bearings. We do have spare bearings, per Eric will wait for tech advise if needed can replace.",[]
1879,EQ ID 1879,Gannomat Index 330 Trend/PRO (Solid),Toilet Partitions,16086,06/11/2025,1. Prod Stopped,"Gannomat not loading drilling programs, can not access Masterfile to communicate with programs. Teamviewer on Gannomat no accessible due to internet disconnection although Gannomat has internet access. IT reloaded a backup save of Teamviewer and the connection and programs started to run properly.",Closed and Completed,0,0,"M/E, IT, Manufacturing",3,06/11/2025 12:00 AM,Eric Ramirez - 06/16/25  7:53:10 AM: IT reloaded a backup save of Teamviewer and the connection and programs started to run properly.,[]
1879,EQ ID 1879,Gannomat Index 330 Trend/PRO (Solid),Toilet Partitions,16300,07/07/2025,1. Prod Stopped,advised air regulator was bumped and hanging off,Closed and Completed,0,0.5,"Shinobi, PU",0.5,07/07/2025 10:00 AM,"Gabriel Shinobi - 07/07/25 10:17:42 AM: cleaned off regulator, Primo replaced gauge, removed bit to reset drill. reconnected regulator tested working normally ok to keep using",[]
1879,EQ ID 1879,Gannomat Index 330 Trend/PRO (Solid),Toilet Partitions,16322,07/09/2025,1. Prod Stopped,"We’ve had to stop production on the 3/4"" due to a drilling issue. It appears that the Gannomat has shifted—drilling is currently off by about 1/16"". We're not sure what caused the shift, but it’s affecting accuracy and overall part quality.

When time permits, could you please look into this? Your help is greatly appreciated.",Closed and Completed,0,1,Shinobi,2,07/09/2025 09:00 AM,"Gabriel Shinobi - 07/09/25  9:09:38 AM: measured current position using ALIGNMENT program, found offset/stop 1 under 0.0895 offset/stop 4 over 0.0535. corrected and tested. machine now drilling correctly, machine is in millimeters

old offset: 
offset/stop 1: 31.574
offset/stop 4: 3331.779

NEW OFFSET:
offset/stop 1: 33.8473
offset/stop 4: 3333.1379",[]
1879,EQ ID 1879,Gannomat Index 330 Trend/PRO (Solid),Toilet Partitions,16445,07/21/2025,"3. Prod Affected, Not Stopped",The Gannomat is taking longer for it to drill the holes,Closed and Completed,0,0.2,Shinobi,0.2,07/21/2025 11:30 AM,"Gabriel Shinobi - 07/21/25 11:22:17 AM: air from regulator was down, increased air pressure. Operator swapping out bit. ok to continue using.",[]
1879,EQ ID 1879,Gannomat Index 330 Trend/PRO (Solid),Toilet Partitions,18391,02/06/2026,"3. Prod Affected, Not Stopped",This is the Gannomat for HPL.  The center sensors on the gannomat is not picking up the pieces.  The line thinks the sensor needs to be repositioned or changed.,Closed and Completed,0,0.5,Shinobi,0,02/12/2026 11:30 AM,Gabriel Shinobi - 02/12/26 11:53:27 AM: sensors replaced | Gabriel Shinobi - 02/06/26  8:44:59 AM: found replacement sensors will replace during operator lunch,[]
1879,EQ ID 1879,Gannomat Index 330 Trend/PRO (Solid),Toilet Partitions,19846,06/15/2026,1. Prod Stopped,The Gannomat is not scanning the barcodes.,Closed and Completed,0,0.3,Shinobi,0,06/15/2026 09:00 AM,"Gabriel Shinobi - 06/15/26  9:12:32 AM: scanner working normally, system lagging to bring up program. cleared out old programs from folder and trash bin,  passed to ME. working normally",[]
2109,EQ ID 2109,3/4 Thomas return system,Toilet Partitions,5576,05/08/2023,"5. Prod Ongoing, Maint Required",Lead advised the return system is not in its original location also they would like the corner rail anchored .,Closed and Completed,10,1,Max Primo Mike,0,05/08/2023 12:00 AM,Miguel Diaz - 05/08/23  9:24:51 AM: Found return system moved by 2'' how ?used pallets jack to get it back in place also anchored the corner rail .Also retighten the nuts for the pop up table that were loose .,[]
2109,EQ ID 2109,3/4 Thomas return system,Toilet Partitions,12078,06/12/2024,2. General Maint - High Priority,When passing by i heard a noise coming from the return system loud screeching noise,Closed and Completed,0,1,Mike d,1,06/12/2024 12:00 AM,Miguel Diaz - 06/12/24 10:02:18 AM: Troubleshoot and found that the belt pulley and shaft walked out by alot .Had to stop the line to fix this before something breaks .Loosen all hardware and move the pulley back along with moving the shaft back .Machine is up and running .Open attachment to view picture,"[{""name"": ""3-4 return system pulley  moved.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/577?guid=6fcfd4d6-26aa-4e5a-9345-192d65818bc2""}]"
2109,EQ ID 2109,3/4 Thomas return system,Toilet Partitions,14011,12/09/2024,1. Prod Stopped,Operator advised the return system is not working properly .,Closed and Completed,15,1,Mike d,0,12/09/2024 12:00 AM,"Miguel Diaz - 12/09/24  9:54:01 AM: Found bracket that holds the capacitive prox sensor broken arm cannot stay up as the weld broke .
Fabricate L shape bracket to hold the arm in place Like it was .Open attachment to view pictures if needed .","[{""name"": ""br1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/696?guid=148e9c1b-f41d-4133-922b-7d65bbf3a6bf""}, {""name"": ""br2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/697?guid=148e9c1b-f41d-4133-922b-7d65bbf3a6bf""}]"
2109,EQ ID 2109,3/4 Thomas return system,Toilet Partitions,17519,10/30/2025,1. Prod Stopped,"The return system on the 3/4"" cell stopped working, when time permits could we have you guys come take a look at it please.",Closed and Completed,0,0.5,Shinobi,0,11/04/2025 01:00 PM,Gabriel Shinobi - 11/04/25  2:44:13 PM: return working normally,[]
2109,EQ ID 2109,3/4 Thomas return system,Toilet Partitions,17745,11/19/2025,1. Prod Stopped,The belt on the return system snapped off.,Closed and Completed,50,1.5,PU   Max,0,11/19/2025 05:00 PM,Maksim Bushka - 11/19/25  5:36:39 PM: The belt broke again. This kind of belt can't be repaired. We did not have any in stuck. I replaced the belt with an different kind and size just to keep running. Gabriel and Diego will order new belts tomorrow. | Primo Uy - 11/19/25  1:13:21 PM: Done. Repaired. Double request.,"[{""name"": ""1d9bfd46-c7af-4087-acc5-610849c187b8.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/872?guid=00bb3831-e7c3-4084-b1dc-18418d09a081""}, {""name"": ""878868a6-c3eb-4143-b2fb-c16a62628560.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/873?guid=00bb3831-e7c3-4084-b1dc-18418d09a081""}]"
1461,EQ ID 1461,"Return system,Thomas,Evolve cell",Toilet Partitions,1207,04/25/2022,1. Prod Stopped,We have a belt that snapped and is not allowing the return system to kick out the pieces .,Closed and Completed,50,1,Mike diaz,1,04/25/2022 12:00 AM,Miguel Diaz - 04/25/22 11:26:33 AM: Replaced forward drive belt part # A144 Grainger # 6L203G.Line is back up,[]
1461,EQ ID 1461,"Return system,Thomas,Evolve cell",Toilet Partitions,1266,04/25/2022,4. Prod Continuing but Affected Equipment stopped,Return system has been making noises off and on for sometime bearings were lubed and noise would go away .,Closed and Completed,0,4.5,Mike Diaz Bart Lea,0,04/30/2022 12:00 AM,"Miguel Diaz - 05/02/22  8:06:57 AM: Found right side bearing was not sitting evenly and was wearing down the shaft therefore making noise.
Replaced full hex shaft and  added a shaft stabilizer also  aligned all arms  for the product to come out straight .We noticed that the 
arm set up did not come with hex shaft stabilizers that is why we were having issues .Please open the attachment to view the work it took to get it fixed.","[{""name"": ""3-4 return system 5-2-22.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/22?guid=20fb1351-f008-44d3-be44-62734d49770f""}]"
