equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,downtime_hours,completed_datetime,comments,attachments
1461,EQ ID 1461,"Return system,Thomas,Evolve cell",Toilet Partitions,1577,06/04/2022,4. Prod Continuing but Affected Equipment stopped,End bearing is making the shaft wobbly needs to be replaced,Closed and Completed,75,1,Mike Diaz,0,06/04/2022 12:00 AM,Miguel Diaz - 06/06/22  6:51:44 AM: also replaced an out feed belt that was barely holding on | Miguel Diaz - 06/06/22  6:49:55 AM: Ordered and replaced end bearing,[]
1461,EQ ID 1461,"Return system,Thomas,Evolve cell",Toilet Partitions,4613,02/28/2023,"3. Prod Affected, Not Stopped",Orange band on the thomas return system come off.,Closed and Completed,0,0.25,PU,0,02/28/2023 12:00 AM,Primo Uy - 02/28/23  2:58:45 PM: I Check the orange band of any raptures. None. i put it back and test run. OK.,[]
1461,EQ ID 1461,"Return system,Thomas,Evolve cell",Toilet Partitions,6916,08/21/2023,"5. Prod Ongoing, Maint Required",Operators reported two belts are almost about to rip on Friday,Closed and Completed,50,0.6,Mike d,0,08/19/2023 12:00 AM,Miguel Diaz - 08/21/23  9:59:28 AM: Replaced two outfeed orange round belts .,[]
1461,EQ ID 1461,"Return system,Thomas,Evolve cell",Toilet Partitions,6523,07/19/2023,"5. Prod Ongoing, Maint Required",X 23 of the return rollers are cracked or damaged are in need of replacing ASAP .,Closed and Completed,4208.52,2,Mike diaz,0,10/14/2023 12:00 AM,"Miguel Diaz - 10/14/23  7:59:37 AM: Replaced 23 rollers mew color is black that's what they had .Open attachment to view a picture of the rollers on the machine if needed labeled 3-4 return rollers 1 & 2 . | Miguel Diaz - 08/24/23  6:31:21 AM: The sleeve arrived yesterday its impossible to put the sleeve in the roller with out  using a hydraulic press i tried different ways and the rollers plastic sleeve  gets damaged .We have moved forward with the order for the 23 rollers .Parts have been ordered .LA# 00052063 | Miguel Diaz - 08/17/23  7:36:21 AM: UPDATE 
I have advised Vincent to hold off on approving the po rec .
Thomas manufacturing is sending me one sleeve to try and put it on myself if i can  make it work they will sell us the x 23 sleeves if i cannot make it work then we will proceed with the po rec and buy the x23 rollers  with sleeves that we need . | Miguel Diaz - 08/16/23  1:49:25 PM: Po rec has been submitted for approval  . | Miguel Diaz - 08/15/23  9:58:01 AM: Still waiting for response from  management on how they want to proceed .
Open attachment to view quote . | Miguel Diaz - 08/09/23  9:44:18 AM: Received quote from Thomas this has been passed to Sam from ME waiting for response . | Miguel Diaz - 07/19/23  9:42:19 AM: Reached out to Thomas returns for replacement waiting for reply and quote if any  here is there response below  .Open attachment to view pictures if needed ..  At 12,480 hours of run time on the current setup, the rollers have outperformed any expected life cycle with the size panels you are running. The scoring marks on the UHMW is representative of the wear created by your product weight and size.","[{""name"": ""tr1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/361?guid=7eb41290-834a-4865-b9ee-d437d7cfc973""}, {""name"": ""tr3.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/362?guid=7eb41290-834a-4865-b9ee-d437d7cfc973""}, {""name"": ""tr2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/363?guid=7eb41290-834a-4865-b9ee-d437d7cfc973""}, {""name"": ""tr3.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/364?guid=7eb41290-834a-4865-b9ee-d437d7cfc973""}, {""name"": ""tr5.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/365?guid=7eb41290-834a-4865-b9ee-d437d7cfc973""}, {""name"": ""tr4.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/366?guid=7eb41290-834a-4865-b9ee-d437d7cfc973""}, {""name"": ""1080  x 23 rollers need to be replaced quote 7-19-23.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/392?guid=7eb41290-834a-4865-b9ee-d437d7cfc973""}, {""name"": ""3-4 return rollers 2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/434?guid=7eb41290-834a-4865-b9ee-d437d7cfc973""}, {""name"": ""3-4 return rollers 1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/435?guid=7eb41290-834a-4865-b9ee-d437d7cfc973""}]"
1461,EQ ID 1461,"Return system,Thomas,Evolve cell",Toilet Partitions,7932,11/04/2023,6. General Maint,4 of the return system rollers from Thomas returns has no spring on them letting the rod move spring  is only used to put in the roller .,Closed and Completed,0,0.5,Mike d,0,11/04/2023 12:00 AM,Miguel Diaz - 11/06/23  1:23:15 PM: I had reached out to them advising them i that the rods move and received locks to keep them in place .Rollers have the locks in place over the weekend .,[]
1461,EQ ID 1461,"Return system,Thomas,Evolve cell",Toilet Partitions,7911,11/06/2023,2. General Maint - High Priority,I heard the 3-4 return system making weird sounds waves no-one  else could hear but me after asking every one around the area after further investigating the noise is coming from the gear box from the return system,Closed and Completed,0,0.8,Mike Max,0.8,12/16/2023 12:00 AM,Miguel Diaz - 12/16/23 12:25:33 PM: Closing this work order machine is working . | Miguel Diaz - 11/21/23 11:07:45 AM: Crawled underneath again to add fluid since the floor was wet i can hear the gear box low not like before .Max advised after removing the port hole he can see the fluid so no fluid is needed at this time .Received shipping confirmation that the parts are shipping this week . | Miguel Diaz - 11/06/23 10:39:58 AM: I crawled underneath to check the gear box and found it leaking from the oil seal .As an Emergency fix  we refilled the gear box with gear oil and reached out to Thomas manufacturing for a quote for an oil seal and a new gear box .Open attachment to view pictures if needed of the part and picture of the leak if needed .Machine and cell is back up and running .,"[{""name"": ""3-4 2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/452?guid=56211c3b-c425-4163-b68a-68dcdf08b25b""}, {""name"": ""3-4 1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/453?guid=56211c3b-c425-4163-b68a-68dcdf08b25b""}]"
1461,EQ ID 1461,"Return system,Thomas,Evolve cell",Toilet Partitions,9458,12/27/2023,1. Prod Stopped,Operators advised return system does not turn back on,Closed and Completed,0,0.5,Max Mike,0.5,12/27/2023 12:00 AM,"Miguel Diaz - 12/27/23  9:32:27 AM: Troubleshoot did the checks on the machine checked fuses checked contactors couldn't find the root cause .
Looked at the controller box decided to tighten the cable hardware machine is back up and running .",[]
1461,EQ ID 1461,"Return system,Thomas,Evolve cell",Toilet Partitions,10047,01/20/2024,"5. Prod Ongoing, Maint Required",Return system gear box is leaking and making noise while in use,Closed and Completed,2057,7,Max  Mike,0,01/27/2024 12:00 AM,"Miguel Diaz - 01/29/24  7:03:30 AM: Replaced gear reducer  and motor over the weekend  return system is back up and running back to normal speed .
Attached are the quotes for the parts if needed for future use . | Miguel Diaz - 01/22/24 12:45:15 PM: Vendor does not have the motor in stock and has to get it delivered to them first then they can NDA to us .QTY of 2 have been ordered po rec has been filled out no ETA was given but they are aware we need it  ASAP . | Miguel Diaz - 01/20/24 11:06:08 AM: A replacement gear box was ordered to be replaced over this weekend1-20-24  when we took everything apart and put everything back together a different noise appeared this noise now came from the motor side .It appears that the motor is also bad and it did not like the new gear box .From what i could see a bearing needed to be replaced after  replacing the motor bearing nothing changed the noise was still there and the motor was running ruff with the new gear  after looking into further we found the bearing housing was bigger than the bearing and was letting the bearing have plenty of play .We had to place the old set up back in. In order for the shop to run Monday since the old gearbox and motor and in sync are worn out together but we did not know that till we got into it this morning   .I will be ordering a replacement motor Monday morning .We will replace this during the week if possible if not during the weekend that's coming if the part is available .Open attachment to view some of the work that was being done .","[{""name"": ""rr3.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/509?guid=d98b9bb9-e89d-4d68-bf7b-39f1f954e892""}, {""name"": ""rr2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/510?guid=d98b9bb9-e89d-4d68-bf7b-39f1f954e892""}, {""name"": ""rr1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/511?guid=d98b9bb9-e89d-4d68-bf7b-39f1f954e892""}, {""name"": ""3-4 return system motor replacement 1-20-24.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/514?guid=d98b9bb9-e89d-4d68-bf7b-39f1f954e892""}, {""name"": ""3-4 gear reducer for return system quote 11-8-23.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/515?guid=d98b9bb9-e89d-4d68-bf7b-39f1f954e892""}]"
1461,EQ ID 1461,"Return system,Thomas,Evolve cell",Toilet Partitions,10838,03/27/2024,1. Prod Stopped,Operators notify that the Out-feed orange band broke-,Closed and Completed,0,0.2,PU,0,03/27/2024 12:00 AM,Primo Uy - 03/27/24 10:01:14 AM: Replaced the orange band. line is now working.,[]
1461,EQ ID 1461,"Return system,Thomas,Evolve cell",Toilet Partitions,11447,04/25/2024,2. General Maint - High Priority,Band on the return system is splitting.,Closed and Completed,0,0.3,Mike d,0,04/26/2024 12:00 AM,Miguel Diaz - 04/26/24  9:44:42 AM: Repaired orange belt,[]
1461,EQ ID 1461,"Return system,Thomas,Evolve cell",Toilet Partitions,11458,04/26/2024,1. Prod Stopped,Operators reported some orange bands are not spinning and doors are getting stuck,Closed and Completed,350,2,Max Primo Mike,2,04/26/2024 12:00 AM,Miguel Diaz - 04/26/24 12:22:15 PM: Troubleshoot found that a section of the rod that turns the three arms broke therefore not all three are spinning .Replaced rod machine is back up and running .I have not had to replace any rod because it broke  usually it wears out and needs to be replaced .Bigger parts and weight are a contributing factor why it broke .,[]
5273,EQ ID 5273,Edgebander Homag 2520 Servo 6 Coil,Toilet Partitions,10865,03/29/2024,2. General Maint - High Priority,ME requested that we replace the glue from the glue pot to another glue that BED is using .,Closed and Completed,0,1.2,Mike D Juan L,0,03/29/2024 12:00 AM,"Miguel Diaz - 03/29/24  8:00:45 AM: Replaced glue as requested from the holding container and purged the system cleaned metering rod .
Did the glue pot maintenance also .",[]
5273,EQ ID 5273,Edgebander Homag 2520 Servo 6 Coil,Toilet Partitions,10866,03/29/2024,2. General Maint - High Priority,Machines ruff cut cutters for top and bottom and leaving ruff edges top and bottom blades are already dull from a couple of days of production .,Closed and Completed,0,1.3,Mike D Juan L,0,03/29/2024 12:00 AM,Miguel Diaz - 03/29/24  8:06:29 AM: I had reached out to BED for spare parts list and Jake D provided the list and noted for us to purchase the top and bottom cutters asap replacing it from carbide to diamond .Replaced cutters just now  and made adjustments  since the blades are not the same width old cutters width is at 24mm new diamond cutters width is 8 mm so we have no adjustment once they are dull they need to be replaced .,[]
5273,EQ ID 5273,Edgebander Homag 2520 Servo 6 Coil,Toilet Partitions,10952,04/05/2024,2. General Maint - High Priority,Operators advised yesterday that the machine is taking 4 edgings at a time .They also reported finding a broken piece of metal .,Closed and Completed,0,0.4,Mike diaz,7,04/05/2024 12:00 AM,Miguel Diaz - 04/05/24  8:20:17 AM: Shop had to stop production yesterday because of this .Made a new one this morning using spring steel no one knows how it happened. Edging does have a tool that goes in and out putting pressure against the stack of edgings this tool does go over the spring steel could have gotten caught .The spring steel metal was not that strong the one i made is stronger and should not break but i will be ordering spares .Open attachment to view picture of the broken and missing part and another showing  how it should look .,"[{""name"": ""spring steel 1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/559?guid=cfd3dc93-dfb0-4318-9ad0-9ae27a68ecb9""}, {""name"": ""spring steel.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/560?guid=cfd3dc93-dfb0-4318-9ad0-9ae27a68ecb9""}]"
5273,EQ ID 5273,Edgebander Homag 2520 Servo 6 Coil,Toilet Partitions,10979,04/08/2024,2. General Maint - High Priority,Replacement part came in to replace the part that was broken during installation by installer .,Closed and Completed,0,0.4,Mike d,0,04/08/2024 12:00 AM,Miguel Diaz - 04/08/24 11:42:29 AM: Replaced Guide and sent back the bad one .No cost,[]
5273,EQ ID 5273,Edgebander Homag 2520 Servo 6 Coil,Toilet Partitions,11540,05/06/2024,2. General Maint - High Priority,While doing maintenance on the machine one of the grease fittings broke half is still inside the threads .Seemed like it was already broken just sitting on top .,Closed and Completed,5,0.4,Mike d,0,05/06/2024 12:00 AM,Miguel Diaz - 05/06/24  9:02:38 AM: Used extraction tool removed broken piece inside and replaced grease fitting .,[]
5273,EQ ID 5273,Edgebander Homag 2520 Servo 6 Coil,Toilet Partitions,11652,05/14/2024,1. Prod Stopped,"Machine will not run after turning it on this morning Error message says Edge 1/ Control computer /Profile trimming 1 left .
Unit front edge at the top not in parking position",Closed and Completed,0,2,Juan Mike,2,05/14/2024 12:00 AM,Miguel Diaz - 05/14/24  8:12:13 AM: Troubleshoot found station 171 from trimming unit could not locate the issue .Called tech support they advised to find sensor S17 and check it its turning ON .Found sensor not coming on at all even after moving the cylinder up and down . Found that the cylinder was loose and had moved all the way down 2'' forward .Moved cylinder back 2 '' to match the rear cylinder and sensor turned on tighten all hardware machine is back up and running .Checked the surrounding hardware for loose .Open the attachment to view picture the red line moved forward to the green line it shouldnt have moved .,"[{""name"": ""e01.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/569?guid=7e3cbaa1-dfaf-4db1-97ec-4fab68aac2ef""}, {""name"": ""e02.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/570?guid=7e3cbaa1-dfaf-4db1-97ec-4fab68aac2ef""}]"
5273,EQ ID 5273,Edgebander Homag 2520 Servo 6 Coil,Toilet Partitions,13266,10/02/2024,"5. Prod Ongoing, Maint Required",Found the top and bottom edges ruff advised operator that the blades need to be replaced or adjusted .,Closed and Completed,0,0.5,Mike d,0,10/02/2024 12:00 AM,Miguel Diaz - 10/02/24 11:06:28 AM: Found that the cutters still had room for adjustment .Also found the dust hose clogged for the bottom cutter showed operators and lead my findings and advised they should be removing the hose to look for blockages. Open the attachment to view blocked dust hose .,"[{""name"": ""block1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/628?guid=3d28b83b-5c8b-4a24-8a85-c79e48c38b93""}, {""name"": ""block 2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/629?guid=3d28b83b-5c8b-4a24-8a85-c79e48c38b93""}]"
5273,EQ ID 5273,Edgebander Homag 2520 Servo 6 Coil,Toilet Partitions,13428,10/17/2024,1. Prod Stopped,Operator advised edging is not being fed he did point out its new material and thicker and others .,Closed and Completed,0,0.3,Mike d,0.3,10/17/2024 12:00 AM,Miguel Diaz - 10/17/24  8:48:48 AM: Raised air regulator slightly to help pull the edging and had to lower the  front of the spring metal so it can go over it .,[]
5273,EQ ID 5273,Edgebander Homag 2520 Servo 6 Coil,Toilet Partitions,13803,11/13/2024,1. Prod Stopped,Operator advised machine is taking forever for glue to heat up,Closed and Completed,0,0.3,Mike d,0.4,11/13/2024 12:00 AM,Miguel Diaz - 11/13/24 10:26:42 AM: Troubleshoot and found that the glue reservoir was turned off with the glue level low so when turning on the machine the next day which was this morning it would not let you start till i refilled the glue pot manually till the green light lite up .Showed three employees how to troubleshot this in the future .Machine errors are gone after doing so .,[]
5273,EQ ID 5273,Edgebander Homag 2520 Servo 6 Coil,Toilet Partitions,13958,12/03/2024,2. General Maint - High Priority,Need to perform general maintenance on the glue pot and machine pm site not generating work orders for this equipment .IT is looking into it .,Closed and Completed,0,0.6,Mike d,0,12/03/2024 12:00 AM,Miguel Diaz - 12/03/24 11:03:04 AM: did pm for the machine removed old stuck glue from pot cleaned glue level probe .Lubricate moving parts in the mechanism .Remove stuck glue from side rollers blow down entire inside of the machine .Cleaned all cabinet filters .,[]
5273,EQ ID 5273,Edgebander Homag 2520 Servo 6 Coil,Toilet Partitions,14249,01/04/2025,2. General Maint - High Priority,TPF  requested another rail be added to the machine to help with bigger parts .,Closed and Completed,4482.3,8,Max Mike,0,01/04/2025 12:00 AM,Miguel Diaz - 01/06/25  7:35:04 AM: Ordered parts needed for the full rail install .Installed the last of the parts this past Saturday .Checked for level .,[]
5273,EQ ID 5273,Edgebander Homag 2520 Servo 6 Coil,Toilet Partitions,14362,01/14/2025,1. Prod Stopped,Operator advised he has been having issues all day with the edging .,Closed and Completed,504,0.5,Mike D,4,01/15/2025 12:00 AM,Miguel Diaz - 01/15/25  9:08:45 AM: Part came in this morning replaced holder for vacuum suction cup and suction cup .Machine is working properly will order spares .Work order will stay open till final cost is in . | Miguel Diaz - 01/15/25  5:29:15 AM: I placed the new 3D suction cup holder on the machine looks like its working if it breaks the original part is scheduled to arrive today by 8:30 am . | Miguel Diaz - 01/14/25  2:20:18 PM: Found suction cup ripped when removing the Suction cup holder  .Stiles is having trouble finding it for now ME is making us 3 D printed part to get us going .,[]
5273,EQ ID 5273,Edgebander Homag 2520 Servo 6 Coil,Toilet Partitions,14448,01/22/2025,"5. Prod Ongoing, Maint Required",Side rail on machine has several rollers damaged,Closed and Completed,360,0.5,Mike d,0,01/22/2025 12:00 AM,Miguel Diaz - 01/22/25 11:30:53 AM: Replaced 30 rollers part # 12-051-13820.,[]
5273,EQ ID 5273,Edgebander Homag 2520 Servo 6 Coil,Toilet Partitions,14701,02/17/2025,2. General Maint - High Priority,Machine is not working @ start up its showing local emergency stop chain interrupted .,Closed and Completed,0,4,Mike Gabriel,4,02/17/2025 12:00 AM,Miguel Diaz - 02/17/25  8:59:02 AM: Troubleshoot checked  all e-stops checked all overloads in the cabinet all checked out .Placed a call for tech support they advised the emergency module (001 -A006 k1)is no good light was on for fault and start light was blinking after more troubleshooting they asked we unplug the power connector then the yellow plug from the top re-insert the power plug and emergency module was back online machine worked after that .,[]
5273,EQ ID 5273,Edgebander Homag 2520 Servo 6 Coil,Toilet Partitions,14882,02/28/2025,"3. Prod Affected, Not Stopped",Lead and operator advised the edging is getting stuck on the edge clamp pop up,Closed and Completed,0,0.4,MD,0,02/28/2025 12:00 AM,Miguel Diaz - 02/28/25  7:38:35 AM: Found edging to be curved and not straight placed a piece of wood to help straighten it out .Machine is working properly its the edging that was the issue .,[]
5273,EQ ID 5273,Edgebander Homag 2520 Servo 6 Coil,Toilet Partitions,14943,03/04/2025,"5. Prod Ongoing, Maint Required",Lead advised when running TLF material the infeed table does not stay in place its suppose to lock and have a drop pin lock in place .,Closed and Completed,0,0.5,MD,0,03/04/2025 12:00 AM,Miguel Diaz - 03/05/25  8:26:22 AM: Found drop pin and bushing not lining up had to make repairs to get in to align table is now locking in place .,[]
5273,EQ ID 5273,Edgebander Homag 2520 Servo 6 Coil,Toilet Partitions,15162,03/25/2025,1. Prod Stopped,per Operators reported edge bander shut down unable to clear track,Closed and Completed,0,0.5,G Shinobi,0.5,03/25/2025 02:00 PM,"Gabriel Shinobi - 03/25/25  2:06:05 PM: codes did not want to clear to rest track. Manually moved up hold down, cleared steel core stiles, cleared edging from machine. machine recalibrated. Edge bander working normally. ok to continue working",[]
5273,EQ ID 5273,Edgebander Homag 2520 Servo 6 Coil,Toilet Partitions,15217,03/31/2025,1. Prod Stopped,Lead advised edgebander showing e-stop chain error,Closed and Completed,0,0.2,G Shinobi,0,03/26/2025 07:30 AM,"Gabriel Shinobi - 03/31/25 10:19:26 AM: opened up main cabinet, estop module working, manually raised hold down found return system rubber cable popped off track, cleared track, reset rubber cable, restarted system. working normally ok to continue using.",[]
5273,EQ ID 5273,Edgebander Homag 2520 Servo 6 Coil,Toilet Partitions,15459,04/22/2025,1. Prod Stopped,operator advised machine error code,Closed and Completed,0,0.3,G Shinobi,1,04/22/2025 06:30 AM,Gabriel Shinobi - 04/22/25  8:56:40 AM: found e-stop module a bit loose. reseated module. error code cleared. machine working normally ok to continue using,[]
5273,EQ ID 5273,Edgebander Homag 2520 Servo 6 Coil,Toilet Partitions,15857,05/22/2025,1. Prod Stopped,Edgebander is randomly shutting off while running production. Today alone it has shut down twice. Could we please get a tech in and or look into this.,Closed and Completed,0,0.5,Shinobi,0,10/13/2025 07:30 AM,"Gabriel Shinobi - 10/14/25  7:40:52 AM: monitored edgebander, replaced extension cord connected to it. no issues at this time",[]
5273,EQ ID 5273,Edgebander Homag 2520 Servo 6 Coil,Toilet Partitions,19136,04/16/2026,4. Prod Continuing but Affected Equipment stopped,When applying edging on the edge bender is edging is coming out short,Closed and Completed,0,0.5,"Stiles tech, TPF Lead",0,10/20/2025 12:00 AM,"Gabriel Shinobi - 04/30/26  9:04:20 AM: banding grip slipping not seated correct, replaced. working normally",[]
5273,EQ ID 5273,Edgebander Homag 2520 Servo 6 Coil,Toilet Partitions,17500,10/28/2025,"3. Prod Affected, Not Stopped",Operator notify 2 of orange belts are loose and coming out of track.,Closed and Completed,50,0.3,Max,0,10/28/2025 06:30 PM,Maksim Bushka - 10/28/25  6:49:05 PM: Replaced two long orange belts.,[]
5273,EQ ID 5273,Edgebander Homag 2520 Servo 6 Coil,Toilet Partitions,18400,02/09/2026,1. Prod Stopped,"We lost power to the Edgebander, Tried to reset but wont turn on. When time permits could we have you guys take a look at this issue.",Closed and Completed,1200,4,"Shinobi, Sean, Stiles Tech",40,02/13/2026 12:00 AM,"Gabriel Shinobi - 02/16/26  7:52:39 AM: all parts arrived, replaced breaker, with low voltage breaker, tested EDGEBANNDER working normally. | Gabriel Shinobi - 02/12/26 11:32:03 AM: found breaker shorted, new breaker and low voltage breaker ordered. waiting on parts to arrive. Stiles tech checked down stream components all good. will replace breaker once it arrives.",[]
5273,EQ ID 5273,Edgebander Homag 2520 Servo 6 Coil,Toilet Partitions,18741,03/12/2026,"3. Prod Affected, Not Stopped","Hello, can we diagnose the glue pot and roller? When we are running the machine, the only sections of the edging that is getting glue applied when running steel core stiles is the top and bottom, not the middle section. Please see attached photo of sample piece ran with insufficient glue applied to edging.",Closed and Completed,0,0.5,"Shinobi, Lead",0,03/17/2026 06:30 AM,"Gabriel Shinobi - 03/17/26 10:24:16 AM: cleaned glue pot, working normally","[{""name"": ""Image.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/931?guid=dcbfed3c-cf7f-4c76-9f0f-0579cd5b2151""}]"
5273,EQ ID 5273,Edgebander Homag 2520 Servo 6 Coil,Toilet Partitions,19023,04/08/2026,1. Prod Stopped,The switch to activate the strips holder fell off. Please see pictures .,Closed and Completed,0,0.1,Shinobi,0,04/08/2026 07:00 AM,Gabriel Shinobi - 04/08/26  6:27:12 AM: switch reattached,"[{""name"": ""942d8ad2-4132-49c5-a013-a932904b046e.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/946?guid=33ef0b46-3e09-4402-8a11-e05d414bf050""}]"
5273,EQ ID 5273,Edgebander Homag 2520 Servo 6 Coil,Toilet Partitions,19242,04/28/2026,4. Prod Continuing but Affected Equipment stopped,"Can I request help on the edgebander please? per the operator, the banding at the edgebander on the return system came off.",Closed and Completed,0,1,Max,1,04/30/2026 12:00 AM,"Gabriel Shinobi - 04/30/26  8:13:01 AM: the orange rubber cord on return system was loose and large pieces popped it of the track, cut and shorten, found one wheel cracked , will reach out to vendor for replacement, will close w/o in the mean time",[]
5273,EQ ID 5273,Edgebander Homag 2520 Servo 6 Coil,Toilet Partitions,19277,05/01/2026,1. Prod Stopped,broken bracket on front cutter,Closed and Completed,0,0.5,Shinobi,0,05/01/2026 02:00 AM,"Gabriel Shinobi - 05/01/26  1:56:16 PM: replaced broken bracket, Ramon DLM and Jiego to run test pieces and adjust",[]
5273,EQ ID 5273,Edgebander Homag 2520 Servo 6 Coil,Toilet Partitions,19695,06/04/2026,1. Prod Stopped,"Edgebander has stopped. It shows an error message that states, ""Local emergency stop chain interrupted.""",Closed and Completed,0,0.35,"PU, Sean & Gabi",0.5,06/04/2026 12:00 AM,"Primo Uy - 06/04/26 11:28:10 AM: Open the controller door and reset the emergency stop chain which is a safety feature of the machine when a door is open. We reset the button switches and check the contact relay (color Yellow - 2 relays).
Close the door and restart the machine. The machine start and all the errors disappear 1 by 1. Machine is now back on line.
Note: Sean, ask Gabi to re-order the relays since we dont have any spare anymore.","[{""name"": ""b5900944-6f8b-4221-9d56-931de560c3f5.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/970?guid=760d0b70-b181-4dd0-b366-f7e3e86b3974""}]"
2063,EQ ID 2063,Tenoner A 517 Single End,Toilet Partitions,1144,04/18/2022,"5. Prod Ongoing, Maint Required",Station one needs cutter replaced,Closed and Completed,700,0.4,Mike Nelson,0,04/18/2022 12:00 AM,Miguel Diaz - 04/18/22  1:40:12 PM: Replaced top cutter of tool 1,[]
2063,EQ ID 2063,Tenoner A 517 Single End,Toilet Partitions,1188,04/21/2022,"3. Prod Affected, Not Stopped",Nelson advised station 2 cutter needs to be replaced bottom bevel is not nice looking it does not match the top bevel,Closed and Completed,0,0.5,Nelson,0,04/21/2022 12:00 AM,Miguel Diaz - 04/21/22 12:42:42 PM: Replaced station 2 cutter found cutter that was removed with a chip or two that is  why it was leaving an ugly bevel .,[]
2063,EQ ID 2063,Tenoner A 517 Single End,Toilet Partitions,1625,06/09/2022,"3. Prod Affected, Not Stopped",Operator and lead advised parts are not gapped evenly,Closed and Completed,0,0.5,Mike Juan  Nelson Ramon delamora,0,06/09/2022 12:00 AM,"Miguel Diaz - 06/09/22  9:27:25 AM: by the part being pushed out that means the cutter is dull and needs to be replaced ASAP. | Miguel Diaz - 06/09/22  8:11:07 AM: Adding this for future use if needed .Found 3/4 phenolic gapped properly at the front and the back was not touched .This made us think maybe the operator did not place the part in correctly then we thought  the infeed guide was crooked when this happens again first thing we should do is a test using particle if the particle board comes out evenly gapped that means the cutter for #1 is pushing the part out .Ramon delamora helped us troubleshoot this along with Nelson , Juan and myself Mike .",[]
2063,EQ ID 2063,Tenoner A 517 Single End,Toilet Partitions,1729,06/20/2022,4. Prod Continuing but Affected Equipment stopped,Cutter 1 needs to be replaced,Closed and Completed,1600,0.5,Juan,0,06/20/2022 12:00 AM,Miguel Diaz - 06/20/22 12:43:47 PM: Operator replaced top cutter,[]
2063,EQ ID 2063,Tenoner A 517 Single End,Toilet Partitions,1730,06/20/2022,4. Prod Continuing but Affected Equipment stopped,Cutter 2 needs to be replaced,Closed and Completed,2000,0.5,Juan,0,06/20/2022 12:00 AM,Miguel Diaz - 06/20/22 12:46:34 PM: Replaced dull cutter for station 2,[]
2063,EQ ID 2063,Tenoner A 517 Single End,Toilet Partitions,3069,10/27/2022,"5. Prod Ongoing, Maint Required",Found one side of the feed track with grease marks on top of the track,Closed and Completed,0,1.4,Mike d,0,10/27/2022 12:00 AM,Miguel Diaz - 10/27/22  1:32:17 PM: We have seen this before same area .I had  added an adjustable air connector seems like it leaked from all over .Dis-assemble feed track removed two feed track plates removed the one side that's leaking and dis-assemble added pipe sealant to all threads  replaced adjustable fitting and and re-assemble .Cleaned the full track free of grease you can still see it but its not greasy .Open the attachments to view pictures if needed .,"[{""name"": ""vo2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/150?guid=b4c23bb6-2774-4393-baa2-acbff9488644""}, {""name"": ""vo3.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/151?guid=b4c23bb6-2774-4393-baa2-acbff9488644""}, {""name"": ""v01.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/152?guid=b4c23bb6-2774-4393-baa2-acbff9488644""}]"
2063,EQ ID 2063,Tenoner A 517 Single End,Toilet Partitions,3121,11/04/2022,4. Prod Continuing but Affected Equipment stopped,Tenenor crashed. Holddown needs to be re-aligned,Closed and Completed,1500,6,Mike D Nelson Gabriel Sam,0,11/07/2022 12:00 AM,"Miguel Diaz - 11/08/22  5:27:04 AM: Added cost for the damaged cutters that have to be sent out for repairs first cutter  broke and the rest re-shaperned .
tech support advised to change the toque limit from 20% to 50 % he advised he does not remember having that low . | Miguel Diaz - 11/07/22  3:29:10 PM: Removed all three bolts that hold the beam down after removing them i disconnected the Allen bolts on the coupling between the servo and rods after that i manually moved the whole beam up and beam and aligned each section back down so its even after that we connected the servo back to the coupling and had to dial in the bars in-between the coupling it was binding in-between them this is why it would spin for us manually machine is back up and running .Thanks  to Nelson Sam, and Gabriel for the help i couldn't fix it with out them .attached error if needed in the future | Miguel Diaz - 11/05/22  6:50:05 AM: More information is needed besides tenoner crashed how exactly did this happen would help 
. Will follow up with Sam and Voorwood Monday 11-7-22","[{""name"": ""crash voorwood 11-4-22.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/165?guid=46be363f-bbb4-41a5-adea-4ad15b5917c2""}]"
2063,EQ ID 2063,Tenoner A 517 Single End,Toilet Partitions,3194,11/09/2022,2. General Maint - High Priority,Operator advised machine is no longer moving using the hold down button .,Closed and Completed,0,1.5,MD,0,11/10/2022 12:00 AM,Miguel Diaz - 11/10/22  1:41:31 PM: Machine has been calibrated again please note home off set is already taking into account the hold down so .500 on the offset is at 0.540  with .040 extra for the hold down .Which means  that all the programs has the hold down setting below the actual thickness .Advised Gabriel to put the numbers back to how they were .Example 0.500 has setting to 0.480 needs to be 0.500 etc | Miguel Diaz - 11/09/22  1:57:39 PM: After troubleshooting i found that the servo is moving when choosing a program or manually pressing the up or down button but the rest of the hold down is not .looks like the connection between the hold down rod and servo got loose i will work on it in the morning .,[]
2063,EQ ID 2063,Tenoner A 517 Single End,Toilet Partitions,3556,12/09/2022,"3. Prod Affected, Not Stopped",The main power switch on the tenoner came off completely.,Closed and Completed,0,0.2,Miguel & Max,0,12/09/2022 01:00 PM,Maksim Bushka - 12/09/22  1:03:33 PM: Put back the main power switch on the tenoner.,[]
2063,EQ ID 2063,Tenoner A 517 Single End,Toilet Partitions,4174,12/06/2022,2. General Maint - High Priority,i keep finding black grease on the top of the feed track closest to the return system side,Closed and Completed,65,1,Mike,0,01/30/2023 12:00 AM,Miguel Diaz - 01/30/23  9:26:07 AM: Ordered replacement oil brush from Voorwood .it arrived replaced it this morning this should take care of our problem .,[]
2063,EQ ID 2063,Tenoner A 517 Single End,Toilet Partitions,5437,04/24/2023,"5. Prod Ongoing, Maint Required",Operator advised to lead machine has black grease on top of feed belt pads.,Closed and Completed,20,1,Max Mike,0,04/24/2023 12:00 AM,Miguel Diaz - 04/24/23  2:01:55 PM: Found right side of the feed track grease system leaking again this is the fifth  time it has happen parts were replaced the last time it happened Voorwood tech checked the settings and advised nothing was wrong for the lubing interval. Replaced tube fitting that was damaged inside  and added a regulator to the hose  that is always having issues this should help with the issue .Open attachment to view pictures if needed .,"[{""name"": ""vr1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/262?guid=6fb1dfa9-e0cc-4e09-bf73-c1f60a0aad68""}, {""name"": ""vr2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/263?guid=6fb1dfa9-e0cc-4e09-bf73-c1f60a0aad68""}, {""name"": ""vr3.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/264?guid=6fb1dfa9-e0cc-4e09-bf73-c1f60a0aad68""}]"
2063,EQ ID 2063,Tenoner A 517 Single End,Toilet Partitions,6689,08/02/2023,"5. Prod Ongoing, Maint Required",Weeks ago i had reached out to Voorwood for support with the feed track oiler still causing a mess on the feed track they advised for us to do a test,Closed and Completed,0,2,Max Mike,0,08/02/2023 12:00 AM,Miguel Diaz - 08/02/23 12:55:28 PM: Today we had the chance to do the test they requested we do but we did not find anything wrong .Both oil lines dripped oil  at the same time  no more than the other they wanted to see if one was getting hung up .i will advise this to them i did change the oiler belt frequency from 2500 to 4000 .,[]
2063,EQ ID 2063,Tenoner A 517 Single End,Toilet Partitions,7098,09/01/2023,2. General Maint - High Priority,Was advised main gapless cutter is leaving a faint burned mark on the step of the product .,Closed and Completed,300,0.5,Mike D Juan L,0,09/01/2023 12:00 AM,Miguel Diaz - 09/01/23  1:51:03 PM: Recommended to replaced the tool holder .Tool holder was replaced burned mark is gone .,[]
2063,EQ ID 2063,Tenoner A 517 Single End,Toilet Partitions,9526,01/04/2024,"5. Prod Ongoing, Maint Required",Lead /Operators pointed out the left side of the feed belt has black marks of grease same as before .,Closed and Completed,0,1,Mike Diaz,0,01/04/2024 12:00 AM,"Miguel Diaz - 01/04/24 12:00:36 PM: Did the pm on the machine this morning i opened the feed belt and  looked inside this time i found no leaks but i cleaned up the excess oil on the left side sprocket seems like the left side gets more oil than the right meaning accumulation only but after doing test both  oil lines drip the same amount of oil .Wiped up all grease in-between the feed track plates and on top and adjusted the oiling interval from 4,000 to 6,000  .",[]
2063,EQ ID 2063,Tenoner A 517 Single End,Toilet Partitions,9541,01/05/2024,1. Prod Stopped,The 5 inch vacuum black hose broken.,Closed and Completed,0,0.3,Miguel & Max,0,01/05/2024 02:00 PM,Maksim Bushka - 01/05/24  2:11:01 PM: Extended the hose to pas the cut,[]
2063,EQ ID 2063,Tenoner A 517 Single End,Toilet Partitions,11389,04/20/2024,1. Prod Stopped,Operators placed two doors close together making the machine stop and not reset .,Closed and Completed,0,0.4,Gabriel Ramon del mora,0,04/22/2024 12:00 AM,Miguel Diaz - 04/22/24 10:35:43 AM: Gabriel was asked for support this morning we found the setting for the 3/4 was at .705  on the recipes when it  should be at .750 this could contribute to the error but the doors was also to close together .Machine would not reset the normal way to raise the top up would not work .,[]
2063,EQ ID 2063,Tenoner A 517 Single End,Toilet Partitions,12137,06/18/2024,1. Prod Stopped,Operator asked for help with the feed track running really slow,Closed and Completed,500,0.6,Mike d,0.6,06/18/2024 12:00 AM,Miguel Diaz - 06/18/24  7:32:01 AM: Attached pictures for viewing | Miguel Diaz - 06/18/24  7:30:23 AM: Found feed track setting at 3 fpm when it should be at 30 fpm .Made the adjustment .Operator runs a piece and i could hear the blade really loud cutting this is not normal i ask the operator to stop and i check the blade for station 2 and find the cutter with no blade on all three cutters all are chipped really bad .This is an on going issue i brought up in the past with this machine its going to get costly when the blade are not being sent out for sharpening but instead for repairs .Replaced blade and checked that its cutting 1/32 per pass .Operators also needed help with adjusting the buffer .Machine is up and running,"[{""name"": ""te1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/579?guid=c92d75ec-cebc-4d38-be8f-3f26305ead2a""}, {""name"": ""te4.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/580?guid=c92d75ec-cebc-4d38-be8f-3f26305ead2a""}, {""name"": ""te2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/581?guid=c92d75ec-cebc-4d38-be8f-3f26305ead2a""}, {""name"": ""te3.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/582?guid=c92d75ec-cebc-4d38-be8f-3f26305ead2a""}, {""name"": ""te5.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/583?guid=c92d75ec-cebc-4d38-be8f-3f26305ead2a""}]"
2063,EQ ID 2063,Tenoner A 517 Single End,Toilet Partitions,12151,06/19/2024,"5. Prod Ongoing, Maint Required",Found lead /operators having trouble removing the tool holder from the station .,Closed and Completed,0,0.2,Mike d,0,06/19/2024 12:00 AM,Miguel Diaz - 06/19/24  7:07:05 AM: In a emergency the tool can be slightly tapped with a brass hammer to get it to release after doing so for #1 station  i cleaned the bottom of the tool and collet with acetone / ear swab .I have also added a pm to be done on the tools X6  twice a year  .,[]
2063,EQ ID 2063,Tenoner A 517 Single End,Toilet Partitions,12494,07/23/2024,1. Prod Stopped,Found the side table leaning more on one side and not level .Also found that the infeed table top had a piece of phenolic clamped to the other table to keep them even ?,Closed and Completed,0,0.4,Mike d,0.4,07/23/2024 12:00 AM,"Miguel Diaz - 07/23/24  9:24:04 AM: Removed all four side table leveling mounts  and replaced it with new ones  added nuts to them so when they move it .It does not change in height .
Removed phenolic piece with clamp and leveled both table tops re-adjusted the height on the legs and added self tap screws to hold that adjustment .Parts are too heavy and if slammed or any other movement it would make not level too each other anymore .This has been fixed .",[]
2063,EQ ID 2063,Tenoner A 517 Single End,Toilet Partitions,12524,07/25/2024,4. Prod Continuing but Affected Equipment stopped,Lead advised feed track has grease on the pads marking all the components passing thought the machine,Closed and Completed,0,1,Mike d,1,07/25/2024 12:00 AM,Miguel Diaz - 07/25/24  8:19:23 AM: This is a reoccurring problem since we purchased the machine this time the feed track oil  did not leak like  it has in the past. Usually it was a mess inside the sprocket today it was clean .The last time we had purchased new parts and replaced it all .The accumulation of the oil was in between the track pads  had to remove all it and clean the top of the pads with simple green and scotchbrite .The interval for feed track grease has been moved from 500 to 750 making it oil less often .,[]
2063,EQ ID 2063,Tenoner A 517 Single End,Toilet Partitions,12560,07/29/2024,2. General Maint - High Priority,Lead reported feed track full of oil again,Closed and Completed,0,0.9,mIKE D,0.9,07/29/2024 12:00 AM,Miguel Diaz - 07/29/24  8:27:13 AM: Verified its not leaking like it was in the past found accumulation all over the feed track underneath cleaned it all as best as i could reached out to Voorwood for a solution  oilers have not worked properly since the machine was purchased .,[]
2063,EQ ID 2063,Tenoner A 517 Single End,Toilet Partitions,12586,07/31/2024,2. General Maint - High Priority,"Voorwood tech Mark advised to Lower the hose so that the oil has to go up to the fitting on the top of the brush.\
This way the oil will not just pour out .",Closed and Completed,0,0.4,Mike d,0,07/31/2024 12:00 AM,Miguel Diaz - 07/31/24  8:19:59 AM: Made the adjustment this morning i also swapped oil lines on the pump to see if anything changes .,[]
2063,EQ ID 2063,Tenoner A 517 Single End,Toilet Partitions,12884,08/23/2024,"5. Prod Ongoing, Maint Required",Machines wheels are locking up and causing drag removing stickers from the parts passing through .,Closed and Completed,150,1.2,Mike d,0,09/27/2024 12:00 AM,Miguel Diaz - 10/18/24 12:56:41 PM: Replaced 13 bad wheels that had excessive play in them .Suggest we get Voorwood to find a replacement or we will be having this issue for the life of the machine and other branches also if they get the same machine . | Miguel Diaz - 08/27/24 12:31:26 PM: Finding that the wheels have no bearing and are riding on the wheel bushing and bolt body .Bolt body is wearing out causing the bushing to have play therefor the wheel gets wobbly and locks up .Removed locked up wheels used wire brush clean both body bodies and reinstall .Reached out to Voorwood tech they advised Voorwood has used this wheel for all machines and that the bolt body is hardened .I advised to them that we have other machines that have wheels with bearings and have been  in use for 8 + years with out pms they will reach out to the engineering team to see what can be done for now I ordered spares and when they are in I  will replace the worse ones with excessive play .,[]
2063,EQ ID 2063,Tenoner A 517 Single End,Toilet Partitions,13594,10/28/2024,2. General Maint - High Priority,ME is requesting we adjust the infeed guide for this machine its flexing pretty bad .,Closed Without Action,0,0,md,0,10/28/2024 12:00 AM,Miguel Diaz - 10/28/24 11:39:42 AM: Closing this work order since Jiego entered another one for same issue | Miguel Diaz - 10/28/24 10:56:17 AM: Shop will provide the machine tomorrow @ 10 am for the necessary adjustments .,[]
2063,EQ ID 2063,Tenoner A 517 Single End,Toilet Partitions,13616,10/25/2024,"3. Prod Affected, Not Stopped","Edge Device/infeed guide is not properly aligned as it is flexing back once part is fed into machine. ME and Maintenance will be looking at this on Tuesday per agreement between Manufacturing, ME and Maintenance.",Closed and Completed,0,1.5,Jiego Mike,1.5,10/29/2024 12:00 AM,Miguel Diaz - 10/29/24 11:59:33 AM: Aligned infeed guide it is now straight we also created a pm to check the infeed guide every two months .We have the measurement to use as reference 19+1/32 edge to edge above the rod .See attachment if needed .,"[{""name"": ""voo1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/652?guid=d26e5b89-25cd-47ff-bbfe-b9b96240466c""}]"
2063,EQ ID 2063,Tenoner A 517 Single End,Toilet Partitions,13636,10/29/2024,"3. Prod Affected, Not Stopped","Wheels on the track feed are stuck, causing the wheels to damage the label's",Closed and Completed,0,1,Max   Miguel,0,10/29/2024 12:30 PM,Maksim Bushka - 10/29/24 12:36:34 PM: Cleaned up the whiles.,[]
2063,EQ ID 2063,Tenoner A 517 Single End,Toilet Partitions,13649,10/31/2024,1. Prod Stopped,Operators pointed out that the parts are coming back chipped from one side,Closed and Completed,0,0.6,Ramon DeLaMora Mike D,0.6,10/31/2024 12:00 AM,"Miguel Diaz - 10/31/24  7:31:20 AM: Lead and I  Troubleshoot and found station 2 cutters  chipped and one is  missing the full cutter completely Open attachment to view pictures if needed .Replaced cutters and adjusted .
This is an on going issue with this machine cutters are not working like they should  instead of sending out blades for only sharpening we are sending them out for repairs every time .","[{""name"": ""ten1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/654?guid=89688434-03bd-4f07-9dbc-26cab14b5bbc""}, {""name"": ""ten2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/655?guid=89688434-03bd-4f07-9dbc-26cab14b5bbc""}]"
2063,EQ ID 2063,Tenoner A 517 Single End,Toilet Partitions,13790,11/12/2024,2. General Maint - High Priority,Tenoner has been down 3 hours operator reported changing buffer but finish is not good .,Closed and Completed,0,0.6,Mike d,3,11/12/2024 12:00 AM,Miguel Diaz - 11/12/24  9:19:25 AM: Machine is not the easy to work with operators replaced buffer and re-zero all limits  but finish was not good here is were operator training is needed I get Juan is out but the machine is not that user friendly like the other technolegno machines are .We had to move the buffer out then in  then up or down when they then the front  corners was being rounded over .Finally found that station 6 had moved in causing this issue .I remember being told station 6 moves in from time to time .Moved station 6 back from 2.000 to 3.000 edge finish is not acceptable .,[]
2063,EQ ID 2063,Tenoner A 517 Single End,Toilet Partitions,13804,11/13/2024,1. Prod Stopped,Operators advised the machine is stopping with the stiles inside the machine twice,Closed and Completed,0,0.5,Mike d,0.5,11/13/2024 12:00 AM,Miguel Diaz - 11/13/24 10:31:02 AM: Troubleshoot and found that station 6 buffer was crashing into the part making the machine stop.i manually moved it back then machine worked but i reached out to ME for support .Gabriel found that the shop was using the wrong recipe after using the correct recipe station 6 is not in the way .,[]
2063,EQ ID 2063,Tenoner A 517 Single End,Toilet Partitions,14204,01/02/2025,1. Prod Stopped,Supervisor advised machine is not working and has several alarms one is open file for station 4 tool data 20708 .,Closed and Completed,0,0.4,Mike d,0.4,01/02/2025 12:00 AM,Miguel Diaz - 01/02/25  7:52:04 AM: Troubleshoot and found that station 4 tool has temp at the end of the tool name remove the temp from the name and  error is gone this is happening by itself  system glitch Voorwood was advised received no response from them will reach out again .When trying to turn on to run another alarm popped up advising error during backslash edge guide .Found edge guide over traveled used tech mode and moved the edge closest to the set # .Machine worked properly after that .,[]
