equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,downtime_hours,completed_datetime,comments,attachments
2063,EQ ID 2063,Tenoner A 517 Single End,Toilet Partitions,14706,02/17/2025,2. General Maint - High Priority,ME asked for assistance with fence edge guide. Guide not moving.,Closed and Completed,0,0.5,GS and MD,0.5,02/17/2025 11:00 AM,Gabriel Shinobi - 02/17/25 11:05:03 AM: Loosened center block a 1/4 turn. cleared out debris sprayed WD-40 now working.,[]
2063,EQ ID 2063,Tenoner A 517 Single End,Toilet Partitions,15071,03/14/2025,2. General Maint - High Priority,New hold down wheels arrived for Tenoner for install,Closed and Completed,1010.6,3,G Shinobi,3,03/14/2025 10:00 AM,"Gabriel Shinobi - 03/14/25 10:32:50 AM: replaced all the hold down wheels and bolts from the back of the hold down. 

p/n A1064-21 wheel assembly x54
p/n B1064-21 Axle bolt (shoulder bolt)x54",[]
2063,EQ ID 2063,Tenoner A 517 Single End,Toilet Partitions,15444,04/21/2025,1. Prod Stopped,operator advised machine off not finishing product correctly,Closed and Completed,0,1,"G Shinobi, JJ",3,04/21/2025 09:00 AM,"Gabriel Shinobi - 04/21/25 11:58:41 AM: found back stop/edge guide skewed, realigned and reset, JJ reset and adjusted buffers, machine working normally ok to continue using",[]
2063,EQ ID 2063,Tenoner A 517 Single End,Toilet Partitions,15825,05/19/2025,2. General Maint - High Priority,Operator reported some wheels are not rotating freely .,Closed and Completed,40,0.5,Mike,0,05/19/2025 12:00 AM,Miguel Diaz - 05/19/25  9:06:59 AM: Found 3 stuck wheels with flat spots replaced with new ones .,[]
2063,EQ ID 2063,Tenoner A 517 Single End,Toilet Partitions,15996,06/06/2025,1. Prod Stopped,While taking the screws of the buffer holder one of the screws broke. We are unable to get it off.,Closed and Completed,0,0.5,JL,0.5,06/06/2025 07:00 AM,"Gabriel Shinobi - 06/06/25  7:37:03 AM: lead replaced spindle, will take older one to extract broken screw. machine working normally, ok to continue to use",[]
2063,EQ ID 2063,Tenoner A 517 Single End,Toilet Partitions,16533,07/30/2025,2. General Maint - High Priority,"We are having issues with the track wheels on the tenoner not turning, Could we have you guys take a look at them please.",Closed and Completed,0,0.2,Shinobi,0,07/30/2025 09:00 AM,Gabriel Shinobi - 07/30/25  9:12:46 AM: found a few wheels on hold down not spinning and damaged from too much pressure. replaced wheels on hold down,[]
2063,EQ ID 2063,Tenoner A 517 Single End,Toilet Partitions,17746,11/19/2025,1. Prod Stopped,One of the belts on the Tenoner return system broke apart,Closed and Completed,0,0.5,PU,0,11/19/2025 12:00 AM,"Primo Uy - 11/19/25  1:12:02 PM: Repair the Orange V-Belt. Need to remove cover and loosen the pulley to get the broken belt out.
Thomas return system is now working.",[]
2063,EQ ID 2063,Tenoner A 517 Single End,Toilet Partitions,17770,11/24/2025,1. Prod Stopped,Tenoner edge finisher has loose wheels in the infeed track,Closed and Completed,0,4,"Max, Shinobi",0,01/19/2026 11:30 PM,"Gabriel Shinobi - 01/20/26 11:43:40 AM: all wheels for hold down have been replaced. | Gabriel Shinobi - 01/20/26  7:14:06 AM: back wheels replaced. will replace front wheels as well | Gabriel Shinobi - 12/01/25 10:15:20 AM: Max replaced a few wheels, two new sets of wheels have been ordered. will replace all once in.",[]
2063,EQ ID 2063,Tenoner A 517 Single End,Toilet Partitions,18662,03/05/2026,1. Prod Stopped,One of the track feed panels came off.,Closed and Completed,0,1,PU & Max,0,03/05/2026 12:00 AM,"Primo Uy - 03/16/26 12:55:37 PM: Max found the piece under the conveyor, have to fish it out because of a very tight space.
Re-installed two track pad. conveyor track is now workinh",[]
2063,EQ ID 2063,Tenoner A 517 Single End,Toilet Partitions,18670,03/06/2026,4. Prod Continuing but Affected Equipment stopped,"Hello, Tenoner one of the track pads came off again. Can we have this repaired because it has stopped the Tenoner due to safety reasons. Thank you.",Closed and Completed,0,0.2,Max,0,03/06/2026 04:00 PM,Maksim Bushka - 03/06/26  6:35:03 PM: Replaced two bolts.,[]
2063,EQ ID 2063,Tenoner A 517 Single End,Toilet Partitions,18998,04/06/2026,"3. Prod Affected, Not Stopped",The vacuum bag that absorbs dust has torn. Need Maintenance to replace the bag please.,Closed and Completed,25,0.3,Max,0,04/06/2026 07:00 PM,Maksim Bushka - 04/06/26  7:25:48 PM: Replaced the plastic bag. (we need to order bags only one left),[]
2063,EQ ID 2063,Tenoner A 517 Single End,Toilet Partitions,19488,05/18/2026,1. Prod Stopped,one of the guiding wheels on station 3 broke. Shinobe please order new wheels station 3 cannot work properly with only one wheel,Closed and Completed,0,0.2,Shinobi,0,05/20/2026 11:30 AM,"Gabriel Shinobi - 05/20/26 11:49:29 AM: replaced with temp 3D printed wheels I designed. will close w/o while we wait for replacement wheel assembly to arrive | Gabriel Shinobi - 05/19/26 11:34:57 AM: wheel assembly submitted for purchase, 10 day lead time, will install once in.",[]
63,EQ ID 63,"Return System, Thomas, 1040 Edgebander",Toilet Partitions,19837,06/12/2026,1. Prod Stopped,"Return system issues, the components are getting stuck at the back end.",Pending,0,0,,0,,"Gabriel Shinobi - 06/15/26  9:23:29 AM: Saturday, replaced orange belt pully, Re aligned V belt, cleaned drive belt for front two orange belt, covered in WD-40, will return to tighten additional belts | Gabriel Shinobi - 06/12/26 11:05:46 AM: replaced, missing  orange belt, found components twisting as they come out triggering the sensor early, as well orange belts struggling to move panels, will need to return to tighten up belts, noticed driving V belt  twisted the wrong way, will return to adjust it",[]
63,EQ ID 63,"Return System, Thomas, 1040 Edgebander",Toilet Partitions,1531,05/31/2022,"3. Prod Affected, Not Stopped",Return system belts on the far end are too loose causing the operator to repeatedly stop and start the machine.,Closed and Completed,40,0.5,Mike Bart,0,05/31/2022 12:00 AM,Miguel Diaz - 05/31/22 12:01:33 PM: Replaced first band and shorted the last one .,[]
63,EQ ID 63,"Return System, Thomas, 1040 Edgebander",Toilet Partitions,1555,06/06/2022,"3. Prod Affected, Not Stopped",We are having an issue with the return system the pieces keep getting stuck at the end .,Closed Without Action,0,0,md,0,06/02/2022 12:00 AM,Miguel Diaz - 06/02/22  8:31:32 AM: double entry,[]
63,EQ ID 63,"Return System, Thomas, 1040 Edgebander",Toilet Partitions,1556,06/02/2022,"3. Prod Affected, Not Stopped",Operator advised to the lead that the parts are not returning and getting stuck at the end of the machine which will also make it and the entrance of the return .,Closed and Completed,0,0.5,Mike Bart,0,06/02/2022 12:00 AM,Miguel Diaz - 06/02/22  8:30:09 AM: Return system is out of adjustment made adjustments .I did notice that the line was passing huge panels yesterday that could have moved it .,[]
63,EQ ID 63,"Return System, Thomas, 1040 Edgebander",Toilet Partitions,1696,06/15/2022,4. Prod Continuing but Affected Equipment stopped,Found last belt for the return system on the edge bander making noise which means its loose,Closed and Completed,0,0.4,Mike diaz,0,06/15/2022 12:00 AM,Miguel Diaz - 06/15/22  2:12:31 PM: Removed 1 '' from the orange belt and re-melt it together .Belt is no longer giving issues Stiles are now returning properly .,[]
63,EQ ID 63,"Return System, Thomas, 1040 Edgebander",Toilet Partitions,2087,08/02/2022,4. Prod Continuing but Affected Equipment stopped,"We had an issue with the orange belt on the return system came off, we managed to put it back on and it seems like its not set up yet. if we could have you guys please take a look at it .",Closed and Completed,0,0.4,Mike diaz,0,08/04/2022 12:00 AM,Miguel Diaz - 08/04/22  7:12:54 AM: Re -routed orange feed belt it was going over the bars instead of under . | Primo Uy - 08/03/22  3:32:42 PM: Belt was not cut but the loop of the belt was different from the rest. Need MD to verify in the morning.,[]
63,EQ ID 63,"Return System, Thomas, 1040 Edgebander",Toilet Partitions,3498,12/07/2022,"3. Prod Affected, Not Stopped",one of the small bands is about to snap/brake off when time permits could we get it fixed please and thank you in advance e,Closed and Completed,0,0.2,PU,0,12/08/2022 12:00 AM,Primo Uy - 12/08/22  1:26:14 PM: Replaced new orange band. Max help me/ show him how to. | Primo Uy - 12/07/22  9:03:06 AM: Noted. We will replace the orange bond ASAP.,[]
63,EQ ID 63,"Return System, Thomas, 1040 Edgebander",Toilet Partitions,3774,12/29/2022,"3. Prod Affected, Not Stopped",Return system at the very end is not working. My team has break from 3:15 to 3:30pm,Closed and Completed,50,0.3,Miguel & Max,0,01/04/2023 11:00 AM,Maksim Bushka - 01/04/23 11:03:03 AM: Replaced the return system pulley booth wheels part # 13-728 | Primo Uy - 01/04/23  8:09:13 AM: Replacement parts are in order. We will replace ASAP when the parts arrive. | Primo Uy - 12/30/22  7:13:47 AM: The return system is working ok right now but we will check on it again when the system is not in use (breaktime). Max applied a WD40 and it free up the wheels.,[]
63,EQ ID 63,"Return System, Thomas, 1040 Edgebander",Toilet Partitions,4779,03/11/2023,"5. Prod Ongoing, Maint Required",Operator pointed out  that a belt looks ripped and barely holding on .,Closed and Completed,65,2,Mike d,0,03/11/2023 12:00 AM,Miguel Diaz - 03/11/23 11:31:08 AM: Found middle section of the return system with the belt holding on replaced belt part Gates B210PC .,[]
63,EQ ID 63,"Return System, Thomas, 1040 Edgebander",Toilet Partitions,4794,03/13/2023,6. General Maint,Found outfeed round orange belt flattened and almost ripped in half .,Closed and Completed,40,0.3,Mike D,0,03/13/2023 12:00 AM,Miguel Diaz - 03/13/23 12:42:21 PM: Replaced outfeed belt,[]
63,EQ ID 63,"Return System, Thomas, 1040 Edgebander",Toilet Partitions,4811,03/14/2023,2. General Maint - High Priority,"One of the bands from the return system broke off, we are still able to run but needs to be fixed",Closed and Completed,0,0.42,PU & Max,0,03/14/2023 12:00 AM,Primo Uy - 03/14/23  2:48:28 PM: Done. | Primo Uy - 03/14/23 11:59:28 AM: Replacing Orange belt @ 1 pm as the Leadman request when the operator goes to break. Sure.,[]
63,EQ ID 63,"Return System, Thomas, 1040 Edgebander",Toilet Partitions,4820,03/15/2023,"3. Prod Affected, Not Stopped",Panels returning with chip on its edge .,Closed and Completed,0,1,Mike Juan Margarito,0,03/15/2023 12:00 AM,Miguel Diaz - 03/15/23  9:45:51 AM: Shorten 4 belts adjusted belt tension for side movement of the orange belts .Found plate that holds the plates not at the same height as the other side adjusted that .Operator sprayed the bottom of the belts with silicone spray  that also helped stop the chipping .No downtime but production was affected for 1 hour .,[]
63,EQ ID 63,"Return System, Thomas, 1040 Edgebander",Toilet Partitions,5197,04/07/2023,"3. Prod Affected, Not Stopped",The edgebander return system has 3 bar rollers (smaller rollers) missing before the component returns to the operator.,Closed and Completed,0,0.2,Mike D PU,0,04/07/2023 12:00 AM,"Miguel Diaz - 04/10/23  6:23:04 AM: Note the missing rollers was removed by an operator that said it slowed down the parts when returning he removed them and had them on the floor I placed them in Maintenance for safe keeping. Rollers have been returned to the machine as requested . | Primo Uy - 04/07/23  3:14:53 PM: NO missing roller, Check and need to verify with Mike, line is making the small pieces for the Samples Stand and this a special job and not for regular production. If we need to add the roller, then we will add it.",[]
63,EQ ID 63,"Return System, Thomas, 1040 Edgebander",Toilet Partitions,5483,04/29/2023,"5. Prod Ongoing, Maint Required",Return system rollers need to be replaced rollers were purchased not long ago needed a window to replace them,Closed and Completed,7827.7,2,Mike Max,0,04/29/2023 12:00 AM,Miguel Diaz - 04/29/23  2:56:16 PM: Replaced all return system rollers from plastic  to metal .,"[{""name"": ""Edgebander return system roller  replacement quote 3-28-22.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/267?guid=d8765019-b465-420d-becf-bf7880e9128e""}]"
63,EQ ID 63,"Return System, Thomas, 1040 Edgebander",Toilet Partitions,5728,05/18/2023,1. Prod Stopped,"The back end of the return system is not moving, looking like one of the bands got lose or broke off.",Closed and Completed,0,0.15,Max & Primo,0,05/19/2023 07:00 AM,Maksim Bushka - 05/19/23  7:08:15 AM: The belt was out of the track. Installed the belt on the track.,[]
63,EQ ID 63,"Return System, Thomas, 1040 Edgebander",Toilet Partitions,6712,08/03/2023,4. Prod Continuing but Affected Equipment stopped,Lead advised mid section of the return system is not spinning its barely spinning .,Closed and Completed,144.39,1.2,Mike Max,0,08/04/2023 12:00 AM,"Miguel Diaz - 08/04/23 10:45:09 AM: V pulley just arrived Part has been replaced return system is back up and running . | Miguel Diaz - 08/03/23  1:52:34 PM: Found V Pulley size 4.5 broken and touching the machine frame slowing down the belt and tried adding washers but that did not hellp the v pulley fell apart .Called Thomas manufacturing for availability we do not have this part in house waiting for the call back .Machine and return system can still be used just need someone to help it along the midsection if needed .
Open attachments to view pictures if needed","[{""name"": ""q1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/377?guid=50f2def2-43bb-4484-8805-2ba7be5efea8""}, {""name"": ""q3.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/378?guid=50f2def2-43bb-4484-8805-2ba7be5efea8""}, {""name"": ""q2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/379?guid=50f2def2-43bb-4484-8805-2ba7be5efea8""}, {""name"": ""q4.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/380?guid=50f2def2-43bb-4484-8805-2ba7be5efea8""}, {""name"": ""Return system V pulley invoice 8-4-23.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/381?guid=50f2def2-43bb-4484-8805-2ba7be5efea8""}]"
63,EQ ID 63,"Return System, Thomas, 1040 Edgebander",Toilet Partitions,10465,02/20/2024,1. Prod Stopped,One of orange belt broke.,Closed and Completed,50,0.3,Max,0,02/20/2024 07:30 PM,Maksim Bushka - 02/20/24  7:52:18 PM: Replaced one of orange belt.,[]
63,EQ ID 63,"Return System, Thomas, 1040 Edgebander",Toilet Partitions,10619,03/04/2024,1. Prod Stopped,Orange belt is sliced in half and hanging on by the thread needs to be replaced .,Closed and Completed,50,0.3,Mike d,0.3,03/04/2024 12:00 AM,Miguel Diaz - 03/04/24  7:29:35 AM: Replaced orange belt,[]
63,EQ ID 63,"Return System, Thomas, 1040 Edgebander",Toilet Partitions,12079,06/12/2024,1. Prod Stopped,Operator advised a belt popped off,Closed and Completed,40,0.4,Mike d,0.4,06/12/2024 12:00 AM,Miguel Diaz - 06/12/24 10:04:41 AM: Found belt stretched out and had visible wear and tear replaced belt part# B56 (6X876G) and adjusted tension .,[]
63,EQ ID 63,"Return System, Thomas, 1040 Edgebander",Toilet Partitions,12988,09/07/2024,"3. Prod Affected, Not Stopped",Return system is not working properly,Closed and Completed,311.52,1,Mike D Primo,0,09/10/2024 12:00 AM,"Miguel Diaz - 09/10/24  1:23:29 PM: Ordered part overnight and replaced it machine is working properly again .
Part put in is from automation direct Part # AVS-5212-120A with fittings 90* T OD X 1/4 NPT 
Production affected two days | Miguel Diaz - 09/09/24  7:52:37 AM: Troubleshoot found the solenoid valve to be faulty called Thomas returns for part availability this solenoid is not like normal current solenoids its using 110 v when todays solenoid uses 24 v .Manufacturer is trying to find the replacement .Shop is currently having to move the parts over by hand .",[]
63,EQ ID 63,"Return System, Thomas, 1040 Edgebander",Toilet Partitions,13950,12/03/2024,2. General Maint - High Priority,Operator advised the return system stops intermittently since last week ?,Closed and Completed,0,0.3,Mike d,0,12/03/2024 12:00 AM,Miguel Diaz - 12/03/24  7:53:44 AM: Found loose potentiometer knob and center white  wire came loose .Soldered the wire back on and tighten the potentiometer .,[]
63,EQ ID 63,"Return System, Thomas, 1040 Edgebander",Toilet Partitions,14265,01/06/2025,2. General Maint - High Priority,Lead /Operator advised the  panels are getting stuck / turning sideways at the end when passing panels not all but some noticed warped panels are the issue .,Closed and Completed,0,0.3,Mike d,0.3,01/06/2025 12:00 AM,Miguel Diaz - 01/06/25  9:28:41 AM: Found that the return system was higher on one corner to take up the panel drop now that we added a second rail it sits too high causing it to turn side ways .Lowered the return system on that end panels are now coming out straight without issues .,[]
63,EQ ID 63,"Return System, Thomas, 1040 Edgebander",Toilet Partitions,18482,02/16/2026,1. Prod Stopped,When time permits could we get the band on the edgebander causing components to fall off the return system. Please see attached. The team goes to lunch at 10 could we have some come then please.,Closed and Completed,0,0.5,Max,0,02/17/2026 02:30 PM,"Gabriel Shinobi - 02/17/26  2:59:33 PM: rewelded rubber line, working normally","[{""name"": ""f50c53aa-dc36-4946-8b1f-f5e2ce3dafee.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/905?guid=1e94764b-fe86-459c-a7da-e951e56e93ea""}, {""name"": ""6224576d-bc9c-49b2-86ee-4e937cd8ac0e.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/906?guid=1e94764b-fe86-459c-a7da-e951e56e93ea""}]"
63,EQ ID 63,"Return System, Thomas, 1040 Edgebander",Toilet Partitions,19472,05/18/2026,1. Prod Stopped,"The bands on the return system snapped off at the end of the bander, this is causing issues with the stile not returning on the return system . When time permits could we get this fixed.",Closed and Completed,0,0.3,Shinobi,0,05/18/2026 08:00 AM,Gabriel Shinobi - 05/18/26  9:53:08 AM: replaced orange band,[]
63,EQ ID 63,"Return System, Thomas, 1040 Edgebander",Toilet Partitions,19474,05/18/2026,"3. Prod Affected, Not Stopped","The return system is missing rubber bands to facilitate the movements of components. Components are getting stuck at the back, resulting in the operator having to walk back there and loosen them up. As a result of this action, a near miss incident just occured, where the employee was attempting to loosen a stile, lost his footing, and the stile fell over the edge of the return system, and onto his left foot, striking his steel toe but also part of his ankle.",Closed and Completed,0,0.5,Shinobi,0,05/19/2026 12:00 AM,Gabriel Shinobi - 05/20/26 11:51:40 AM: installed new rubber line,[]
63,EQ ID 63,"Return System, Thomas, 1040 Edgebander",Toilet Partitions,19872,06/16/2026,1. Prod Stopped,"The adjustment made on the return system is sitting to high causing the boards to hit and get stuck, when time permits please come take a look a this.",Closed and Completed,0,0.5,Shinobi,0,06/16/2026 11:30 AM,"Gabriel Shinobi - 06/16/26 11:57:29 AM: added spacers, cut bracket for fitment, swapped to longer screws, working normally",[]
158,EQ ID 158,"Return System, Thomas, Laminate Trimmer",Toilet Partitions,1487,05/26/2022,"3. Prod Affected, Not Stopped","We are having chipping problem on the HPL Trimmer, could i have you guys make the necessary adjustments to the blade .",Closed Without Action,0,0,MIKE,0,05/25/2022 12:00 AM,Miguel Diaz - 05/25/22  8:33:40 AM: WRONG MACHINE,[]
158,EQ ID 158,"Return System, Thomas, Laminate Trimmer",Toilet Partitions,2276,08/29/2022,4. Prod Continuing but Affected Equipment stopped,Operators advised part got stuck on the first band and ripped .,Closed and Completed,0,0.3,Mike Diaz,0,08/29/2022 12:00 AM,Miguel Diaz - 08/29/22 12:12:58 PM: Re-attach orange belt during shops lunch break .,[]
158,EQ ID 158,"Return System, Thomas, Laminate Trimmer",Toilet Partitions,2411,09/20/2022,4. Prod Continuing but Affected Equipment stopped,Operators advised yesterday a orange band from the return system ripped .,Closed and Completed,100,0.5,Mike D,0,09/20/2022 12:00 AM,Miguel Diaz - 09/20/22  9:00:31 AM: Replaced orange band with a new one this morning .,[]
158,EQ ID 158,"Return System, Thomas, Laminate Trimmer",Toilet Partitions,3993,01/16/2023,2. General Maint - High Priority,The belt in the front broken.,Closed and Completed,0,0.2,Max,0,01/16/2023 07:30 AM,Maksim Bushka - 01/16/23  7:43:31 AM: fixed the belt by gluing with heat gun.,[]
158,EQ ID 158,"Return System, Thomas, Laminate Trimmer",Toilet Partitions,4903,03/18/2023,2. General Maint - High Priority,While doing laminate cell maintenance i found the outfeed shaft walked over and is not sitting correctly in the bearing,Closed and Completed,0,1.2,Mike D,0,03/18/2023 12:00 AM,Miguel Diaz - 03/20/23  6:37:57 AM: Loosen shaft and moved it over to the correct position and locked it in place .,[]
158,EQ ID 158,"Return System, Thomas, Laminate Trimmer",Toilet Partitions,6193,06/24/2023,"3. Prod Affected, Not Stopped",Operator reported first belt is loose and caused one of the panels top break the plastic overhang,Closed and Completed,0,0.3,Mike D,0,06/26/2023 12:00 AM,Miguel Diaz - 06/26/23  8:01:45 AM: Cut and shorten orange belt as requested Please note warped panel would cause this also also too much plastic over hang would cause this also .,[]
158,EQ ID 158,"Return System, Thomas, Laminate Trimmer",Toilet Partitions,6929,08/21/2023,2. General Maint - High Priority,The speed control on the Return system is not working could we have you guys take a look at this please.,Closed and Completed,40,0.5,MiKE MAX,0,08/21/2023 12:00 AM,Miguel Diaz - 08/21/23  2:00:22 PM: Found speed potentiometer pulled out of its socket making it not work .Had to soder a new  in place .Return system is working properly again,[]
158,EQ ID 158,"Return System, Thomas, Laminate Trimmer",Toilet Partitions,7012,08/26/2023,4. Prod Continuing but Affected Equipment stopped,Operators advised they are running a delicate plastic and noticed it scratched from the bottom and pointed out that the return system has a transition metal plate sticking up they advised something must had gotten stuck underneath it lifting it up .,Closed and Completed,0,0.4,Mike d,0,08/26/2023 12:00 AM,Miguel Diaz - 08/26/23  9:06:25 AM: Fixed the metal plate that supports the  round belt  that was slightly higher than the others .,[]
158,EQ ID 158,"Return System, Thomas, Laminate Trimmer",Toilet Partitions,7190,09/12/2023,2. General Maint - High Priority,On the return system for the HPL side one of there is one or two rolls not rolling causing some scratching to components,Closed and Completed,0,0.2,Mike d,0,09/12/2023 12:00 AM,"Miguel Diaz - 09/12/23  8:21:29 AM: This was fixed as soon as the operator told me .
Replaced worn out roller that was not spinning causing drag marking the underside of the panels with another one from the front that is stationary .",[]
158,EQ ID 158,"Return System, Thomas, Laminate Trimmer",Toilet Partitions,7323,09/23/2023,"5. Prod Ongoing, Maint Required",ON light for the controller is not ON .,Closed and Completed,5,0.4,Mike d,0,09/23/2023 12:00 AM,"Miguel Diaz - 09/23/23  2:25:00 PM: Could not remove bulb have to break bulb to remove it .
Replaced bulb light is back on",[]
158,EQ ID 158,"Return System, Thomas, Laminate Trimmer",Toilet Partitions,10344,02/13/2024,2. General Maint - High Priority,E - stop came off operator handed over to me,Closed and Completed,40,0.4,Mike d,0,02/13/2024 12:00 AM,Miguel Diaz - 02/13/24 12:31:05 PM: Placed e-stop back on but it was getting getting stuck replaced stop .,[]
158,EQ ID 158,"Return System, Thomas, Laminate Trimmer",Toilet Partitions,10549,02/27/2024,6. General Maint,Operator advised two orange belts ripped when a piece got stuck .He advised both belts were holding ON together by a thread .,Closed and Completed,0,0.4,Mike d,0,02/27/2024 12:00 AM,Miguel Diaz - 02/28/24  5:38:09 AM: Re glued belts back together and adjusted tension .,[]
158,EQ ID 158,"Return System, Thomas, Laminate Trimmer",Toilet Partitions,16537,07/30/2025,2. General Maint - High Priority,"The return system on the HPL is being faulty, when time permits could you guys take a look at it please. See Jonathan.",Closed and Completed,0,0.3,Max,0,07/30/2025 04:00 PM,Maksim Bushka - 07/30/25  5:55:23 PM: Glued back the orange belt.,[]
158,EQ ID 158,"Return System, Thomas, Laminate Trimmer",Toilet Partitions,16775,08/21/2025,1. Prod Stopped,One of the orange belt broken.,Closed and Completed,30,0.3,Max,0,08/21/2025 05:30 PM,Maksim Bushka - 08/21/25  7:06:44 PM: Replaced the orange belt.,[]
158,EQ ID 158,"Return System, Thomas, Laminate Trimmer",Toilet Partitions,16903,09/03/2025,1. Prod Stopped,"Good morning, the return system on the Trimer stopped working. the front and back still move but the middle section stopped moving. When time permits could you guys take a look at it.",Closed and Completed,0,2,Shinobi,2,09/03/2025 09:30 AM,"Gabriel Shinobi - 09/03/25  9:49:30 AM: found belt torn, replaced belt","[{""name"": ""80717f2e-2ab1-4b3c-bbd7-912ef7a3d361.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/817?guid=8a9a370f-799c-4ec0-a442-e8a505505349""}]"
158,EQ ID 158,"Return System, Thomas, Laminate Trimmer",Toilet Partitions,18682,03/09/2026,1. Prod Stopped,One of the bands snapped off on the return system on the HPL Trimmer. We have paused production to avoid any scratches happening on the components,Closed and Completed,0,0.3,Max,0,03/09/2026 01:00 PM,Maksim Bushka - 03/09/26  2:22:11 PM: Replaced the orange belt.,"[{""name"": ""de4c6f33-dff3-4d13-baa3-317ecd5d24b0.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/924?guid=07c827c8-e04f-4224-ba8c-86aacc10c726""}, {""name"": ""7561c772-022d-4420-b75c-0acdcf5a7808.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/925?guid=07c827c8-e04f-4224-ba8c-86aacc10c726""}]"
158,EQ ID 158,"Return System, Thomas, Laminate Trimmer",Toilet Partitions,19061,04/10/2026,1. Prod Stopped,"We are getting scratches on hpl material, seems like one of the pully on the return system is missing a rubber band causing scratching on the material. Could we have one of you guys put a new band please.",Closed and Completed,0,0.5,Max,0,04/30/2026 12:00 AM,,[]
156,EQ ID 156,"Return System, Thomas, 1/2"" Solid Panels",Toilet Partitions,1578,06/04/2022,4. Prod Continuing but Affected Equipment stopped,Found long transfer belt ripped needs to be replaced,Closed and Completed,80,0.35,Mike diaz,0,06/04/2022 12:00 AM,Miguel Diaz - 06/06/22  6:52:37 AM: Replaced belt,[]
156,EQ ID 156,"Return System, Thomas, 1/2"" Solid Panels",Toilet Partitions,3219,11/10/2022,1. Prod Stopped,"Mike pointed out that the return system had shifted, causing wear on some parts.",Closed and Completed,0,1,Mike Diaz Max,1,11/11/2022 12:00 AM,Miguel Diaz - 11/11/22  7:55:13 AM: Had to stop production to fix this before it got worse loosen  the shaft set screws and roller assembly shifted all of it back to where it needs to be .Open the attachments to view before and after .,"[{""name"": ""1-2 after.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/166?guid=2ffaf9c6-378d-4ea6-8dbd-11e310d2c3df""}, {""name"": ""1-2 before.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/167?guid=2ffaf9c6-378d-4ea6-8dbd-11e310d2c3df""}]"
156,EQ ID 156,"Return System, Thomas, 1/2"" Solid Panels",Toilet Partitions,3608,11/14/2022,2. General Maint - High Priority,Found return system making a noise from one of the bearings .,Closed and Completed,40,2,Mike Diaz,0,12/10/2022 12:00 AM,"Miguel Diaz - 12/13/22  6:53:19 AM: Found bearing broken and missing a piece from it causing it to not rotate evenly and is grinding into  shaft .
Ordered replacement bearing from Thomas returns replaced it this past weekend rotated bearing the opposite way so it has a round place to lock the set screws .",[]
156,EQ ID 156,"Return System, Thomas, 1/2"" Solid Panels",Toilet Partitions,10482,02/21/2024,"5. Prod Ongoing, Maint Required",Operator advised orange belt broke,Closed and Completed,0,0.3,Mike d,0,02/21/2024 12:00 AM,Miguel Diaz - 02/22/24  8:12:08 AM: Remount orange belt and melted it together .,[]
156,EQ ID 156,"Return System, Thomas, 1/2"" Solid Panels",Toilet Partitions,10844,03/28/2024,1. Prod Stopped,Infeed belt broke,Closed and Completed,40,0.3,MIKE D,0.3,03/28/2024 12:00 AM,Miguel Diaz - 03/28/24  6:52:23 AM: Replaced belt,[]
156,EQ ID 156,"Return System, Thomas, 1/2"" Solid Panels",Toilet Partitions,12658,08/06/2024,"5. Prod Ongoing, Maint Required","Operator advised two orange belts seem to be stretched, parts are getting caught from time to time .",Closed and Completed,0,0.5,Mike d,0,08/06/2024 12:00 AM,Miguel Diaz - 08/06/24 11:13:57 AM: Replaced one belt since it cannot be shortened down since its an original belt with thread on the inside the other was cut and shortened .,[]
156,EQ ID 156,"Return System, Thomas, 1/2"" Solid Panels",Toilet Partitions,16688,08/14/2025,1. Prod Stopped,Evolve cell. one of the belts on the return system snapped off. Could we have you guys take a look at this .,Closed and Completed,0,0.3,Max,0,08/14/2025 12:30 PM,Maksim Bushka - 08/14/25 12:30:18 PM: Shorten the orange belt and glued back.,[]
156,EQ ID 156,"Return System, Thomas, 1/2"" Solid Panels",Toilet Partitions,18229,01/16/2026,1. Prod Stopped,"Team - We notice that on the return system of the 1/2"" one of the sections sits higher, this may cause damages to the panels. Please see picture for reference.",Closed and Completed,0,0,Shinobi,0,01/15/2026 12:00 AM,Gabriel Shinobi - 01/19/26  5:49:36 AM: table adjusted,"[{""name"": ""4c20f590-77c1-4d2a-828e-5a3b4d5ef849.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/886?guid=629e22ce-fea6-4bc4-996e-0eb94473c56a""}, {""name"": ""8377e0eb-ceef-4464-baa7-d7755c981221.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/887?guid=629e22ce-fea6-4bc4-996e-0eb94473c56a""}]"
5218,EQ ID 5218,2 gallon glue tank with hand held glue nozzle gun,Toilet Partitions,6255,06/29/2023,6. General Maint,Operator advised the Hand held glue gun is not retracting and keeps the glue flowing when used it takes them to manually pull the trigger back to stop the glue flow .,Closed and Completed,149.84,0.6,Mike diaz,0,06/29/2023 12:00 AM,Miguel Diaz - 06/29/23  7:33:02 AM: Ordered and replaced glue gun .,[]
5218,EQ ID 5218,2 gallon glue tank with hand held glue nozzle gun,Toilet Partitions,9711,01/15/2024,"5. Prod Ongoing, Maint Required",Operator advised the  glue nozzle is not working and glue chunks are coming out .,Closed and Completed,0,0.8,Mike diaz,0,01/15/2024 12:00 AM,Miguel Diaz - 01/15/24 12:04:33 PM: After digging in further operator advised they been using the last bit of the glue from the glue drum  which is glue chucks which clogged the 2 gallon tank and the air line along with the nozzle .Removed glue container filled the container with hot water and filled up it halfway turned up the psi and pushed out all the junk the air line and nozzle had in the system .I was advised the shop is out of glue and are using what they have in the glue container  to keep going to and making stiles .,[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,1031,04/05/2022,4. Prod Continuing but Affected Equipment stopped,Operator advised to us to replace the table gasket .Please note this table jig is not deep enough this is why we are having issues the slot needs to be deeper so the gasket is sticking up as much we will continue to have issues till this is fixed .,Closed and Completed,0,1,Mike diaz,0,04/05/2022 12:00 AM,Miguel Diaz - 04/06/22  7:14:24 AM: Replaced gasket,[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,1159,04/19/2022,1. Prod Stopped,Operator advised machine vacuum turned off by itself Display is showing overload alert.,Closed and Completed,0,1.1,Mike Diaz Bart Lea,1,04/19/2022 12:00 AM,Miguel Diaz - 04/19/22 11:26:26 AM: Turned machine off locked out machine checked for anything tripped found wire with corrosion and covering is gone .Checked length of 8 Awg wire we have enough to cut out the bad section of wire  and re-insert .Found several  loose connections tightened all hardware .Creating a pm to check for loose hardware once a month .See attachment to view picture of wire if needed .,"[{""name"": ""router 4-19-22 1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/14?guid=dc3127fb-f7c3-4193-9f74-4e7ea6b1c452""}, {""name"": ""router 4-19-22 2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/15?guid=dc3127fb-f7c3-4193-9f74-4e7ea6b1c452""}]"
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,1412,05/17/2022,4. Prod Continuing but Affected Equipment stopped,Operator advised the lead the machine will not start up because the keyence photo sensor alarm has an error .,Closed and Completed,0,0.3,Mike,0,05/17/2022 12:00 AM,Miguel Diaz - 05/17/22  1:08:54 PM: Found Alert on the machine says the window has contaminants .i observed a hit on the window nothing big but enough to trip it .Cleared the alarm for normal operation .,[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,1460,05/23/2022,1. Prod Stopped,Operator advised display says fan failure,Closed and Completed,0,0.5,Mike Bart,0.5,05/23/2022 12:00 AM,Miguel Diaz - 05/23/22  8:56:02 AM: Found computer fan on its side .secured fan machine is back up .,[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,1546,06/01/2022,4. Prod Continuing but Affected Equipment stopped,Operator advised the table jig gasket needs to be replaced  its ripped .,Closed and Completed,40,0.4,Mike d,0,06/01/2022 12:00 AM,Miguel Diaz - 06/01/22 12:53:34 PM: Replaced gasket,[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,2206,08/19/2022,4. Prod Continuing but Affected Equipment stopped,Operator requested we replace the table jig gasket last operator left it torn up .,Closed and Completed,40,0.5,Mike Diaz,0,08/19/2022 12:00 AM,Miguel Diaz - 08/19/22 10:54:19 AM: Replaced gasket as requested,[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,2442,09/22/2022,4. Prod Continuing but Affected Equipment stopped,While walking by the machine i found the main duct hose ripped in several sections .,Closed and Completed,0,0.6,Mike D,0,09/22/2022 12:00 AM,Miguel Diaz - 09/22/22  9:38:30 AM: Hose was long enough to remove the ripped part of it out and reconnect .Used scissor lift to close the vent while i trimmed the hose,[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,3262,11/15/2022,2. General Maint - High Priority,"rubbers on the suction table needs to be replaced
&
add 2 more additional suction holes",Closed and Completed,25,0.6,Mike Max,0.4,11/17/2022 12:00 AM,Miguel Diaz - 11/17/22  8:05:47 AM: Replaced jig gasket and drilled jig for two holes as requested .,[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,3344,11/28/2022,1. Prod Stopped,Vacuum not working.,Closed and Completed,0,0.4,Mike,0.4,11/28/2022 12:00 AM,Miguel Diaz - 11/28/22  9:22:04 AM: Found air filter full of dust usually this is done when i do maintenance but the operators should learn to clean the air filter as well .Pedro saw me clean it   he knows for next time . | Miguel Diaz - 11/28/22  8:39:40 AM: working on troubleshooting now .,[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,4562,02/23/2023,2. General Maint - High Priority,Need to change black seal for gapless board.,Closed and Completed,50,0,Max,0,02/23/2023 08:30 AM,Maksim Bushka - 02/23/23  9:45:02 AM: Removed the old seal and installed new seal.,[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,4728,03/06/2023,2. General Maint - High Priority,The cylinders that holding the caver need to be replaced.,Closed and Completed,150,0.3,Max,0,03/08/2023 11:00 AM,Maksim Bushka - 03/08/23 11:20:02 AM: Replaced bouth cilinders  B12/=500 PART # 41258019,[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,4842,03/15/2023,1. Prod Stopped,"Need ME support to make a new table for the Andy, yesterday one of our bits got loose and did some damage to the table causing it to lose suction along with the pins not holding in place.",Closed and Completed,0,2.5,Nelson Matt Sam,0,03/17/2023 12:00 AM,Miguel Diaz - 03/18/23 10:21:43 AM: This was done yesterday by Nelson and ME.,[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,5199,04/10/2023,2. General Maint - High Priority,The operator requested new gasket.,Closed and Completed,30,0.3,Max,0,04/10/2023 11:00 AM,Maksim Bushka - 04/10/23 11:05:23 AM: Replaced the robber gasket in Anderson router.,[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,6544,07/20/2023,4. Prod Continuing but Affected Equipment stopped,Operator advised table jig gasket needs to be replaced he advised its moving.,Closed and Completed,20,0.4,Mike Diaz,0,07/20/2023 12:00 AM,Miguel Diaz - 07/20/23  9:28:14 AM: Removed and replaced gasket material on jig .,[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,6626,07/27/2023,"5. Prod Ongoing, Maint Required",Operator advised gasket was damaged yesterday,Closed and Completed,20,0.3,Mike D,0,07/27/2023 12:00 AM,Miguel Diaz - 07/27/23 10:20:09 AM: Replaced damaged gasket,[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,6644,07/29/2023,1. Prod Stopped,Operator advised the gasket i just replaced last week came apart and needs to be replaced,Closed and Completed,20,0.3,Mike,0.3,07/29/2023 12:00 AM,"Miguel Diaz - 07/31/23  9:40:48 AM: Replaced gasket seems like gasket is still above the table new material needs to be found asap .
New jig that was made was not corrected to be routed deeper so that the gasket may sit deeper and not stick up so high .",[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,6981,08/24/2023,2. General Maint - High Priority,The robber in the table is worn out.,Closed and Completed,30,0.3,Max,0,08/24/2023 11:30 AM,Maksim Bushka - 08/24/23 12:30:56 PM: Replaced the robber on the table.,[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,7103,09/05/2023,"3. Prod Affected, Not Stopped",Operator advised after doing a tool touch off the router was not gapping properly and was gapping too deep,Closed and Completed,0,0.4,Ramon dela mora,0,09/01/2023 12:00 AM,Miguel Diaz - 09/05/23  7:54:36 AM: Senior grade 7 Ramon dela mora came over and found that a number for the tool off setting was moved and was at 10 when it should be at 11 .This fixed the issue .This was a work order from Friday 9-1-2023 adding to the machine pm for future use if needed .,[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,7513,10/09/2023,1. Prod Stopped,Operator advised monitor does not turn on,Closed and Completed,50,1.3,Mike diaz,1,10/09/2023 12:00 AM,"Miguel Diaz - 10/09/23 10:11:00 AM: IT advised to run the set up for the date and time for the error message after doing  so computer monitor did not turn back on again .
IT then advised to replaced the computer battery .After replacing the battery all turned back on . | Miguel Diaz - 10/09/23  7:33:37 AM: Troubleshoot found monitor unresponsive when i would power it off manually and turn it back on it would go to power saving mode .Replaced monitor   with used spare machine is back up and running .Old monitor was using  HDMI cable replacement had to use VGA  cable .Operators pointed out that a message started showing up a few weeks ago .Open attachment to view I will reach out to IT to fix  the error message i will also ask them if they want to leave the replacement monitor or buy a exact replacement .","[{""name"": ""dell monitor info.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/428?guid=344b5476-4651-4634-957e-8be1956d0fc5""}, {""name"": ""andi error.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/429?guid=344b5476-4651-4634-957e-8be1956d0fc5""}]"
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,7551,10/10/2023,1. Prod Stopped,"The screen on the Andy won't turn on, seems like the same issue we had yesterday.",Closed and Completed,0,0.3,Mike d Eddie B,0.3,10/10/2023 12:00 AM,Miguel Diaz - 10/11/23  1:20:21 PM: Eddie from IT came down and assist with the bios setting computer is now turning on when machine is being turned on . | Miguel Diaz - 10/10/23  8:06:34 AM: Anderson tech advised that when the battery was replaced yesterday on the computer the setting was lost IT is coming down today to change the bios setting back to how it was fixing the issue . | Miguel Diaz - 10/10/23  6:38:45 AM: I found the issue the button that turns on the computer  on the control panel is not turning it on the computer  .I manually turned the computer on and  its working .Machine is up and running for now we will turn on the computer manually  the front has a small door to do this exact thing .I will reach out to Anderson America for support on what part needs to be replaced to fix this issue .,[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,7702,10/17/2023,6. General Maint,The robber on the top is worn out.,Closed and Completed,50,1,Max,0,10/17/2023 09:00 AM,Maksim Bushka - 10/17/23  9:03:42 AM: Replaced the robber seal on the top of the table.,[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,8189,11/30/2023,1. Prod Stopped,Tool carousel button does not work operator cannot remove the tool holder to replace the router bit,Closed and Completed,200,1.5,Mike D Max B,1.5,11/30/2023 12:00 AM,"Miguel Diaz - 12/05/23  8:55:32 AM: Received the replacement push button switch axis direction Part# 60410185 replaced it just now .Machine is back up and running back to normal .
We have a spare button when needed in the future . | Miguel Diaz - 11/30/23  9:57:08 AM: Manually removed the tool by disengaging the doors to the tool  carousel operator replaced the router bit machine is back up .Looking up the part # now to order a replacement and a spare .",[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,11302,04/15/2024,1. Prod Stopped,"The Anderson is down, the bit got stuck and won't release tool even after we tried clearing the AIR LINE.",Closed Without Action,0,0,md,0,04/15/2024 12:00 AM,Miguel Diaz - 04/15/24 11:06:23 AM: Operator cleared the error,[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,12131,06/17/2024,6. General Maint,Something is bouncing around inside the main duct hose for the router,Closed and Completed,214,0.7,Mike d,0,06/17/2024 12:00 AM,"Miguel Diaz - 06/17/24  1:20:32 PM: Removed lower end and found a stopper from the jig table .
While there i found the hose with several rips and replaced it  8 x 13 part #5845K26 from Mc Master Carr .",[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,12617,08/02/2024,1. Prod Stopped,The robber on the table ripped off.,Closed and Completed,50,0.3,Max,0,08/02/2024 03:30 PM,Maksim Bushka - 08/02/24  4:39:46 PM: Replaced the holding rubber on the table.,[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,13715,11/07/2024,"3. Prod Affected, Not Stopped",Need a new filter for the Anderson.  Having trouble with the vacuum,Closed and Completed,0,0.42,PU & Pedro,0,11/07/2024 12:00 AM,Primo Uy - 11/07/24  1:32:32 PM: Main Filter replaced.,[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,14062,12/11/2024,1. Prod Stopped,Supervisor notify the robber seal on the table needs to be replaced.,Closed and Completed,30,0.3,Max,0,12/11/2024 07:30 PM,Maksim Bushka - 12/11/24  7:46:49 PM: Replaced the robber seal.,[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,14388,01/16/2025,1. Prod Stopped,When time permits could we get the seal on the table replaced please.,Closed and Completed,30,0.3,Max,0,01/16/2025 02:00 PM,Maksim Bushka - 01/16/25  1:48:40 PM: Replaced the seal.,[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,14477,01/27/2025,1. Prod Stopped,Anderson router is not picking up the dust from the parts,Closed and Completed,0,6,Md Gabriel Ramon,6,01/27/2025 12:00 AM,Miguel Diaz - 01/27/25 12:20:37 PM: Found stuck solenoid valve machine is working properly now | Miguel Diaz - 01/27/25 10:24:03 AM: Found one of the cylinders for the flap faulty replaced cylinder need to order replacement .Found machine out of sequence found tool carousel hitting each other  not letting the doors close properly and adjusting the doors i had Re entered the tool preset numbers .Machine works except when doing a tool touch off it stays 8 '' above the tool touch off tool .Waiting for tech support .,[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,14875,02/27/2025,1. Prod Stopped,Operator notify the vacuum seal on the table is broken.,Closed and Completed,50,0.3,Max,0,02/27/2025 05:00 PM,Maksim Bushka - 02/27/25  5:15:13 PM: Replaced the robber seal on the table.,[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,15126,03/20/2025,1. Prod Stopped,Operator reported no air pressure holding the components down,Closed and Completed,0,0.2,G Shinobi,0,03/20/2025 10:00 AM,"Gabriel Shinobi - 03/20/25 10:35:36 AM: checked compressor , cleared out air line. pressure back to normal. working normally",[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,15201,03/28/2025,"3. Prod Affected, Not Stopped",Anderzon gapless table seal for the vacuum system needs to be replace,Closed and Completed,0.5,0.5,Max,0,03/28/2025 04:00 PM,"Gabriel Shinobi - 04/01/25  8:47:32 AM: disconnected air pump cleared out air line, nothing stuck, checked cutout table found a few through holes. used rubber to fill in all holes. tested, cutout table now working normally ok to continue working",[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,15231,04/01/2025,1. Prod Stopped,"advised by operator, Anderson air suction pressure too low",Closed and Completed,0,1,G Shinobi,1,04/01/2025 08:30 AM,"Gabriel Shinobi - 04/01/25  8:44:40 AM: disconnected air pump cleared out air line, nothing stuck, checked cutout table found a few through holes. used rubber to fill in all holes. tested, cutout table now working normally ok to continue working",[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,15297,04/04/2025,1. Prod Stopped,The operator notify the robber gasket is worn out.,Closed and Completed,30,0.3,Max,0,04/04/2025 02:30 PM,Maksim Bushka - 04/04/25  2:29:17 PM: Replaced the robber gasket on the table.,[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,15497,04/24/2025,1. Prod Stopped,"operator advised, cutout table not holding pressure correctly",Closed and Completed,0,0.3,Shinobi,0,04/24/2025 01:30 AM,Gabriel Shinobi - 04/24/25  1:53:15 PM: found additional holes leaking air. plugged them with rubber. pressure back up and normal. working properly ok to continue to use,[]
