equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,downtime_hours,completed_datetime,comments,attachments
151,EQ ID 151,"3/4 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,9251,12/06/2023,"5. Prod Ongoing, Maint Required",While doing maintenance i found 8 broken guide rail wheels,Closed and Completed,80,0.4,Mike d,0,12/06/2023 12:00 AM,Miguel Diaz - 12/07/23  8:11:49 AM: Replaced the 8 guide rail wheels,[]
151,EQ ID 151,"3/4 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,9339,12/13/2023,1. Prod Stopped,Lead advised they are getting product with a line scratch on the top,Closed and Completed,0,0.6,Mike Diaz Juan Lopez,0.6,12/13/2023 12:00 AM,Miguel Diaz - 12/13/23  8:56:40 AM: This is from the adjustment that was made to cut 1/2 on the 3/4 cell  from this past Monday by the operators .I  found the top cutter cutting into the top guide wheel leaving it sharp it was also so out of adjustment that  the top and bottom guide wheels  did not move they should have some play with the product underneath .Guide wheels being too tight  causes drag and scratches the product i had to adjust the cutter and bring it all the way back and get the machine back to the way it was before this was moved .Machine is working properly again .,[]
151,EQ ID 151,"3/4 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,10329,02/12/2024,1. Prod Stopped,Orange belt is Brocken.,Closed and Completed,45,0.4,Max,0.2,02/12/2024 12:00 AM,Miguel Diaz - 02/13/24  7:01:25 AM: Replaced broken belt,[]
151,EQ ID 151,"3/4 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,10196,02/01/2024,"5. Prod Ongoing, Maint Required",Camera for the edge finisher system is not working,Closed and Completed,30,0,Max,0,02/12/2024 07:00 PM,Maksim Bushka - 02/12/24  8:04:33 PM: Replaced the orange belt. | Miguel Diaz - 02/01/24 11:07:29 AM: Original sensor was not responding on the PLC logic controller after replacing with a new one Part # CT2-CP-1H .Camera is still not working and plc is still not picking up signal .Advising ME department to look at the PLC controller .,[]
151,EQ ID 151,"3/4 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,10338,02/13/2024,2. General Maint - High Priority,Camera for the finish edge is not working,Closed and Completed,50,1.5,Mike D,0,02/13/2024 12:00 AM,Miguel Diaz - 02/13/24  8:44:13 AM: Troubleshoot found the cable to be the issue the cable had several broken wires something was dropped on it .Replaced Balluff cable Camera is back up and running re routed the cable so it does not get damaged again .Open attachments to view pictures if needed,"[{""name"": ""ca1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/529?guid=f1c5a1a0-0b50-4410-817a-e1c0dc5c9107""}, {""name"": ""ca2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/530?guid=f1c5a1a0-0b50-4410-817a-e1c0dc5c9107""}]"
151,EQ ID 151,"3/4 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,10341,02/13/2024,2. General Maint - High Priority,3/4 Main cutter needs to be replaced ASAP you could here it struggling to cut .,Closed Without Action,0,0,mm,0,02/13/2024 12:00 AM,Miguel Diaz - 02/13/24  9:54:55 AM: Advised the shop when they he,[]
151,EQ ID 151,"3/4 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,10342,02/13/2024,2. General Maint - High Priority,3/4 Main cutter needs to be replaced ASAP you could hear it struggling  to cut .,Closed and Completed,1000,1.3,Mike diaz,0,02/13/2024 12:00 AM,"Miguel Diaz - 02/13/24 10:04:23 AM: Advised the shop cutters should never be making loud cutting noises if they do they should be inspected and or replaced .
Main cutter has been replaced and adjusted to cut 1/32 at each pass.",[]
151,EQ ID 151,"3/4 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,10570,02/29/2024,"5. Prod Ongoing, Maint Required",Machine feed track hesitates when passing parts through out the day operator has to go and adjust the beam height in order for it to stop .,Closed and Completed,0,0.4,Mike Diaz,0,02/29/2024 12:00 AM,"Miguel Diaz - 02/29/24  6:56:53 AM: This is a good find along with the other machine laminate edge trimmer with the same issue .
Found one of the corners lower than the other three points of reference .Adjusted the corner to be the same height as the rest all drag / hesitating has stopped .",[]
151,EQ ID 151,"3/4 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,10839,03/27/2024,1. Prod Stopped,Orange belt broken.,Closed and Completed,0,0.3,Max,0,03/27/2024 02:00 PM,Maksim Bushka - 03/27/24  2:00:58 PM: Glued with heating gun,[]
151,EQ ID 151,"3/4 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,11495,05/01/2024,"3. Prod Affected, Not Stopped","Looks like the edge finisher has a crack disallowing the debris to go up the ducting, when time permits could take a look at this please .",Closed and Completed,0,0.2,Max,0,05/01/2024 02:00 PM,Maksim Bushka - 05/01/24  2:07:25 PM: Repaired the duck line.,[]
151,EQ ID 151,"3/4 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,11646,05/13/2024,1. Prod Stopped,The operator notify the materials get stock inside.,Closed and Completed,0,0.3,Max,0,05/13/2024 05:00 PM,Maksim Bushka - 05/13/24  5:17:15 PM: Clean up the guides found debris on the wheels.,[]
151,EQ ID 151,"3/4 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,11674,05/15/2024,"3. Prod Affected, Not Stopped",Employee advised they need help with the parts coming back chipped on the trailing edge,Closed and Completed,0,0.4,Mike d,0.1,05/15/2024 12:00 AM,Miguel Diaz - 05/15/24 10:02:58 AM: Found that the top roller pressure adjustment moved from the original setting this is happening if the thickness is not adjusted correctly .Also found the  Top feeler wheel was in too tight chipping the product when letting go made the adjustments and found a leak on one of the hoses made the repair machine is working properly .,[]
151,EQ ID 151,"3/4 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,12274,07/02/2024,1. Prod Stopped,Orange belt broken.,Closed and Completed,0,0.3,Max,0,07/02/2024 05:00 PM,Maksim Bushka - 07/02/24  5:05:53 PM: Repaired the orange belt.,[]
151,EQ ID 151,"3/4 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,12829,08/20/2024,"3. Prod Affected, Not Stopped",Jose from TPF ask for assistance regarding the buffer not getting forward when he tries to adjust manually.,Closed and Completed,0,0.25,PU,0,08/20/2024 12:00 AM,"Primo Uy - 08/20/24  2:55:16 PM: I check the counter knob on the buffer, and it look like it got hang up. I try to push it back and port then use the tools to adjust and notice the knob is making a click when making my adjustment. success. the buffer was moving forward, 1/8 at a time. Line was making a sample piece.",[]
151,EQ ID 151,"3/4 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,12993,09/09/2024,1. Prod Stopped,The orange belt broke.,Closed and Completed,30,0.3,Max,0,09/09/2024 02:30 PM,Maksim Bushka - 09/09/24  2:33:51 PM: Replaced the orange belt.,[]
151,EQ ID 151,"3/4 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,15632,05/05/2025,1. Prod Stopped,Operator notify the orange belt come out of track.,Closed and Completed,0,0.15,Max,0,05/05/2025 05:30 PM,Maksim Bushka - 05/05/25  5:22:21 PM: Installed the orange belt back on track.,[]
151,EQ ID 151,"3/4 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,16174,06/20/2025,2. General Maint - High Priority,The operator notify one of the guiding slat on the table come loose,Closed and Completed,0,0.2,Max,0,06/20/2025 12:30 PM,Maksim Bushka - 06/20/25 12:33:22 PM: Bolted the slat on the table,[]
151,EQ ID 151,"3/4 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,17603,11/06/2025,1. Prod Stopped,Operator notify one of orange belt broken.,Closed and Completed,60,0.3,Max,0,11/06/2025 06:30 PM,Maksim Bushka - 11/06/25  7:10:47 PM: Replaced the orange belt.,[]
151,EQ ID 151,"3/4 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,17882,12/09/2025,1. Prod Stopped,The dust collector bag ripe off.,Closed and Completed,20,0.2,Max,0,12/09/2025 03:30 PM,Maksim Bushka - 12/09/25  3:26:25 PM: Replaced the plastic dust collector bag.,[]
151,EQ ID 151,"3/4 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,18598,02/27/2026,1. Prod Stopped,The operator notifies one of orange belt broke.,Closed and Completed,0,0.3,Max,0,02/27/2026 05:30 PM,Maksim Bushka - 02/27/26  5:36:25 PM: Reglued the orange belt.,[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,1296,05/04/2022,4. Prod Continuing but Affected Equipment stopped,While passing by i noticed the hydraulic pump and motor not secured to the machine frame .,Closed and Completed,0,2,mike diaz Bart lea,2,05/04/2022 12:00 AM,Miguel Diaz - 05/04/22  2:29:57 PM: Bart and mike made the repairs | Miguel Diaz - 05/04/22  2:27:46 PM: Advised operator and locked out machine .Found two broken bolts from the plate to the motor .Used extractor to remove  both broken bolts replaced damaged hardware and reassemble ..Saw is back up .See attachments if needed .,"[{""name"": ""saw3.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/24?guid=ac2eccba-0be0-4948-8984-cfca701e22af""}, {""name"": ""saw4.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/25?guid=ac2eccba-0be0-4948-8984-cfca701e22af""}]"
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,1365,05/11/2022,4. Prod Continuing but Affected Equipment stopped,Employees advised saw is not cutting square .,Closed and Completed,0,0.5,Mike Bart,0,05/11/2022 12:00 AM,Miguel Diaz - 05/11/22 12:06:05 PM: leveled bottom fence did test pieces saw is cutting square now .please note when the blade is changed the cut also changes it can cut  1/16 over or under it depends .Back then when i worked there and i changed the blade i would change it then see if its cutting  under or over and place a sign on the saw advising to cut under or over till blade is changed again . | Miguel Diaz - 05/11/22 12:05:54 PM: leveled bottom fence did test pieces saw is cutting square now .please note when the blade is changed the cut also changes it can cut  1/16 over or under it depends .Back then when i worked there and i changed the blade i would change it then see if its cutting  under or over and place a sign on the saw advising to cut under or over till blade is changed again .,[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,1705,06/16/2022,4. Prod Continuing but Affected Equipment stopped,Top hold down piston has blow by not allowing piston to work correctly.,Closed and Completed,65,0,Bart/Miguel,1,06/16/2022 12:30 PM,Barton Lea - 06/16/22 12:43:06 PM: Replaced piston,[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,1797,06/27/2022,4. Prod Continuing but Affected Equipment stopped,Old cylinder needs to be repaired,Closed and Completed,122,1,Mike Diaz,0,06/27/2022 12:00 AM,"Miguel Diaz - 06/27/22  1:44:33 PM: Ordered replacement seal kit Part # B490-00KIT from Radwell.com
 Disassemble and replaced  seal kit with new one .Cylinder is good for back up",[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,2383,09/16/2022,4. Prod Continuing but Affected Equipment stopped,Found main duct hose  going to the blade hood with rips beyond repairable also lower beam hose needs to be replaced,Closed and Completed,160,1.5,Mike Diaz,0,09/16/2022 12:00 AM,"Miguel Diaz - 09/16/22  7:55:31 AM: Replaced both hoses .Purchased hose from MSC Part # 01577196 HI TECH DURAVENT -4'' ID , 18 HG VAC RATING ,14 PSI .VACUUM AND DUST HOSE -25'' LONG GREY 3-1/4 BEND RADIUS -20 TO 150 F .
Also i had to replace the blade again no one has replaced it in 8 weeks .It keeps being forgotten someone has to stay on top of it .",[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,3123,11/05/2022,"5. Prod Ongoing, Maint Required",Operator advised machine is giving this error frequently drag fault,Closed and Completed,0,0.3,Mike Diaz,0,11/05/2022 12:00 AM,Miguel Diaz - 11/05/22  6:47:30 AM: Found 3rd gripper from the left to right dragging on the table top adjusted the gripper .,[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,3200,11/10/2022,"5. Prod Ongoing, Maint Required",Operator is advising when he is cutting plastic material the dust collection is not working properly .,Closed and Completed,0,0.3,Mike Diaz,0,11/10/2022 12:00 AM,Miguel Diaz - 11/10/22  7:32:07 AM: Dust collection is working properly i found that the blade is dull replaced blade operator advised its better .,[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,3500,12/07/2022,1. Prod Stopped,"Vertical saw is down, mike found a pin that help that saw chain move up and down.",Closed and Completed,0,2,Mike  Maksim,0,12/07/2022 12:00 AM,Miguel Diaz - 12/07/22  9:34:02 AM: Found saw not moving up or down after troubleshooting we found the key that connects the pump to the sprocket fell out .Had to secure counter weight in order to remove the chain giving us access to the sprocket replaced key and aligned chain .Changing the speed of the carriage to fast which i sometimes find it set too will cause the sprocket and chain to jerk when stopping or going just sharing  .Machine is back up and running .Reporting no downtime operator advised he had work on the Holzher saw .,[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,3719,12/27/2022,1. Prod Stopped,A&N saw hold down shifted left unbaling it to hold down .,Closed and Completed,500,1,Mike Diaz,1.8,12/27/2022 12:00 AM,Miguel Diaz - 12/27/22  7:50:08 AM: Machine was crashed by an operator driving into the stiles cell bending the bottom cylinder .Replaced bottom cylinder and aligned it .Open attachments to view pictures of the damage .Will be ordering a replacement .,"[{""name"": ""saw103.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/183?guid=48d0963a-d729-4a19-8108-faad97b73691""}, {""name"": ""saw102.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/184?guid=48d0963a-d729-4a19-8108-faad97b73691""}, {""name"": ""saw101.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/185?guid=48d0963a-d729-4a19-8108-faad97b73691""}, {""name"": ""saw100.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/186?guid=48d0963a-d729-4a19-8108-faad97b73691""}]"
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,3718,12/22/2022,6. General Maint,"A&S saw, there is a gap between the backboard and the metal ledge. Material sheets get stuck between causing sheets to crack and brake",Closed and Completed,20,0.2,Max,0,12/27/2022 11:00 AM,Maksim Bushka - 12/27/22 10:52:05 AM: Filled up the gap with fire proof silicone | Maksim Bushka - 12/27/22 10:07:35 AM: The maintenance team is willing to feel up the gap when time permits | Primo Uy - 12/22/22 11:27:25 AM: No time to replace two broken brackets for the material carrier/slider. | Primo Uy - 12/22/22 11:25:48 AM: We Tighten the Fence hut need to be verify before using the drill for alignment.,[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,3982,01/13/2023,2. General Maint - High Priority,not working properly,Closed and Completed,480,24,Max Mike,24,01/18/2023 12:00 AM,"Miguel Diaz - 01/18/23  1:49:14 PM: Replaced motor starter this morning and shorten a cable  by  4'' that was ripped going from the motor to the motor starter in he control box  .
Machine is back up and running as normal . | Miguel Diaz - 01/17/23 11:55:47 AM: All electric motor called and advised after opening up the motor and closing it back up to check the windings they put  208 voltage to it  and the motor ran with no issues .This tells us that after we replaced the bearing in house its still in good working order except we now must replace the 14EP32AA Furnas Motor Starter 6110013228374 this part we have in-house .We will replace this now ,A driver will deliver our motor back us  sometime today  we will put the motor back in and go from there . | Miguel Diaz - 01/17/23  8:28:54 AM: I got in contact with the LA office for Baldor motors at 1 479 646-4711 it turns out this motor we need was custom built a while back and they do not have a replacement off the shelf they advised if we need it to have a distributer call and request a quote for a custom build of this motor lead time would be roughly 18 weeks  .The route we took with rebuilding the motor is the only option  we have and its the best route because they can return it by Friday 1-20-23 .Waiting to hear back from all electric motors for an update of the condition of our motor .
All motor electric motor from sun valley came by and picked up the motor 1-16-23  they will bench test it open it up and advise from there if it does need to be repaired i was given ETA by Friday 1-20-23 . | Miguel Diaz - 01/16/23  2:00:49 PM: All motor electric motor  from sun valley came by and picked up the motor they will bench test it open it up and advise from there if it does need to be repaired i was given ETA  by Friday  1-20-23 . | Miguel Diaz - 01/16/23 12:14:22 PM: Removed motor found bad bearing replaced rear bearing part # ODE 6210 placed motor back on and still not working .Motor needs to be replaced .
Reached out to BMC they don't have one I'm calling everyone online some will call back others are looking for it .Part number of the motor is ASM6210 or spec 6-2835-1758 Baldor .Still looking to find a replacement . | Miguel Diaz - 01/14/23 11:56:10 AM: Lowered carriage  that was stuck in the air found motor making loud noise .Removed motor and removed bearings found them not in good shape .We will continue with the repairs Monday morning .Open attachment to view picture of the bearing .","[{""name"": ""as saw bearing.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/196?guid=3f9458e2-c7bc-4bb1-ab1e-bb7a2b45dbd2""}, {""name"": ""A&S MOTOR STARTER 1-17-23.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/197?guid=3f9458e2-c7bc-4bb1-ab1e-bb7a2b45dbd2""}]"
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,4427,02/15/2023,1. Prod Stopped,not working,Closed and Completed,40,1,Miguel & Max,0,02/15/2023 01:00 PM,Maksim Bushka - 02/15/23  1:09:09 PM: Troubleshoot found out one fuse burned out and one of the moving cable wire broken. Shorten the wires 4 inches and solved the problem.,[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,4644,03/04/2023,2. General Maint - High Priority,Found rear counter weight upright bracket side holder broken from its weld.,Closed and Completed,10,1.6,Mike D,0,03/04/2023 12:00 AM,Miguel Diaz - 03/04/23  1:29:59 PM: Added an angle bracket to hold it in place .Open the attachment to view pictures if needed .,"[{""name"": ""a1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/237?guid=d81d470d-717b-45f8-ae50-75bcd3f3f3ce""}, {""name"": ""a3.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/238?guid=d81d470d-717b-45f8-ae50-75bcd3f3f3ce""}, {""name"": ""a2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/239?guid=d81d470d-717b-45f8-ae50-75bcd3f3f3ce""}]"
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,4766,03/09/2023,1. Prod Stopped,looks like the weight on the vertical saw went off track.,Closed and Completed,0,0.3,Max Mike,0,03/09/2023 12:00 AM,Miguel Diaz - 03/09/23  8:38:27 AM: Counter weight bar that keeps it in its track seems slightly short on the right side also right side upright has a bent area towards the top and with the bar  being short it moved out .Flipped bar  around from the left to  right since its longer on that end .It cannot come off anymore .Please note any work that is done on the upright track can break the weld and stop the machine from being used since we have no welding capabilities in house .,[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,5052,03/28/2023,1. Prod Stopped,"The A&S saw is down, the rod on the bottom of the beam is not closing and looks bent. We are doing an investigation on this matter.",Closed and Completed,250,1,Max Mike,1,03/28/2023 12:00 AM,Miguel Diaz - 03/28/23  1:47:56 PM: Found bottom cylinder bent again only way is by hitting with a forklift or stacker .Stacker is parked by the machine .Replaced cylinder machine is up and running. New replacement spare will need to be purchased ASAP .Open attachment to view bent cylinder,"[{""name"": ""A&s saw Bent cylinder again 3-28-23.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/249?guid=fff9b576-0a9f-4f27-a81b-7bb373ab1263""}]"
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,5470,04/27/2023,2. General Maint - High Priority,Operator pointed out saw does not move,Closed and Completed,0,0.6,Mike D,0.6,04/27/2023 12:00 AM,Miguel Diaz - 04/27/23  9:59:05 AM: Found limit switch missed the stop also found stop limit leaning to the side repaired stop and retighten with lock tite .,[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,5531,05/02/2023,1. Prod Stopped,The operator notified the sow go all the way up.,Closed and Completed,0,0.2,Max,0,05/02/2023 02:00 PM,Maksim Bushka - 05/02/23  2:22:25 PM: The arm of the limit switch was loose. Tighten up.,[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,5612,05/10/2023,1. Prod Stopped,,Closed and Completed,0,0,rgrgr,0,05/10/2023 12:00 AM,Miguel Diaz - 05/10/23  8:59:09 AM: glue spreader has side plates that go against the side of the roller those keep the glue in,[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,5613,05/10/2023,1. Prod Stopped,The sow went all the way up and get stuck.,Closed and Completed,0,0.2,Max,0,05/10/2023 08:00 AM,Maksim Bushka - 05/10/23  8:03:09 AM: Release the sensor arm and adjusted.,[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,6134,06/20/2023,"5. Prod Ongoing, Maint Required",Used saw to cut material and smelled burning smell,Closed and Completed,0,0.3,Mike,0,06/20/2023 12:00 AM,Miguel Diaz - 06/20/23 10:51:26 AM: Advised operator that he needs to replace he blade he advise he has not been shown how to replace it .i showed him how to replace blade .Blade has now been replaced .,[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,6774,08/09/2023,1. Prod Stopped,Saw stopped per lead and does not move per lead,Closed and Completed,0,0.4,Mike Primo,0,08/09/2023 12:00 AM,Miguel Diaz - 08/09/23 10:11:19 AM: Tried activating the machine and nothing was working checked fuses all checked out good  found the limit switch stuck worked the limit after jogging the machine it  worked properly .,[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,6844,08/11/2023,4. Prod Continuing but Affected Equipment stopped,Operator advised saw will not start,Closed and Completed,0,0.5,Mike d,0,08/10/2023 12:00 AM,"Miguel Diaz - 08/15/23  9:12:25 AM: Checked power ,fuses ,etc found start button loose tighten connection machine started up .",[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,6851,08/15/2023,"5. Prod Ongoing, Maint Required",Noticed several blades with debris build up on one side noticed the line not running today to we checked it out .,Closed and Completed,0,1.5,Mike Max,0,08/15/2023 12:00 AM,Miguel Diaz - 08/15/23 12:04:05 PM: Found heel to toe off not by much but enough to cause this problem causing premature  blade changes   .Motor has been aligned .,[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,7203,09/12/2023,1. Prod Stopped,The vertical saw is not turning on .,Closed and Completed,60,1,Max Mike,1,09/13/2023 12:00 AM,"Miguel Diaz - 09/13/23 12:22:56 PM: Troubleshoot found broken wire in the cable that powers the motor removed 6 inches and moved cable forward this can only be done so many times before the cable needs to be replaced .I will be ordering a replacement cable  and replace it in the future when time permits .
Saw is back up and running . | Miguel Diaz - 09/13/23 11:22:13 AM: Found two fuses blown working on finding the issue now",[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,7319,09/22/2023,4. Prod Continuing but Affected Equipment stopped,Saw not turning ON,Closed and Completed,0,0.4,Mike d,0,09/22/2023 12:00 AM,Miguel Diaz - 09/22/23  7:24:42 AM: Found  saw at the top of its stop point .Adjusted the limit switch it was raised a bit higher than the other two limit switches this switch is the main one that is always being used it makes sense that it would move .,[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,7910,10/30/2023,1. Prod Stopped,"The vertical saw was being used, as it was going up it got stuck.",Closed and Completed,0,0,PU MIke Max,0,11/06/2023 12:00 AM,Miguel Diaz - 11/06/23 10:41:07 AM: Cleaned stop plate from grease this is what fixed the issue the last time we had repeat stops . | Primo Uy - 11/06/23  9:49:54 AM: When over the limit. Manually Reset the plunger/limit switch. Its working now but Mike will further check and make necessary work to prevent it from going over the limit again..,[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,8184,11/30/2023,1. Prod Stopped,"Vertical saw went down, wouldn't start up, @ 6:30am. Mike is taking a look at it.",Closed and Completed,40,0.5,Mike diaz,0.8,11/30/2023 12:00 AM,Miguel Diaz - 11/30/23  7:14:04 AM: Saw does not turn on troubleshoot found start button faulty replaced Contact block kit Part # 52BAK .Machine is back up and running .,[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,10041,01/19/2024,1. Prod Stopped,One of the Counter balance angle bracket guides has a broken weld on top making the machine not safe to use .,Closed and Completed,460,1,Mike Carter fence,1.6,01/19/2024 12:00 AM,Miguel Diaz - 02/05/24  1:46:18 PM: Cost is in to close this work order out | Miguel Diaz - 01/19/24 11:30:02 AM: Welders came by and welded the upright angle bracket back in place .They also added a support this should hold for a while .Work orders will stay open till final cost is in .Open attachment to view pictures if needed . | Miguel Diaz - 01/19/24  9:36:04 AM: Angle bracket needs to be Re-welded to the machine frame .I have called Carter fencing they will be coming over shortly .Machine is being cleaned free of dust/particle board  for  welding  .That angle bracket should get replaced its thinner that its original thickness .Open attachments to view broken weld .,"[{""name"": ""s1..jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/506?guid=74068fe5-f067-4f69-bb0d-11eb0f48b464""}, {""name"": ""weld1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/507?guid=74068fe5-f067-4f69-bb0d-11eb0f48b464""}, {""name"": ""weld2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/508?guid=74068fe5-f067-4f69-bb0d-11eb0f48b464""}]"
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,10654,03/06/2024,2. General Maint - High Priority,Hydraulic Manual operated valve is leaking from the lower fitting,Closed and Completed,0,0.4,Mike d,0,03/06/2024 12:00 AM,Miguel Diaz - 03/06/24  7:28:56 AM: Removed fitting cleaned threads re-tape and added pipe sealant to threads .,[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,10678,03/08/2024,"5. Prod Ongoing, Maint Required",Found control valve leaking from the rear handle rotation .,Closed and Completed,285,1.9,Mike diaz,0,03/09/2024 12:00 AM,Miguel Diaz - 03/09/24 12:40:37 PM: Ordered and replaced the flow control valve Open attachment to view before and after .,"[{""name"": ""as2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/551?guid=941872e2-f0f5-4890-a7cd-93c183c85545""}, {""name"": ""as1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/552?guid=941872e2-f0f5-4890-a7cd-93c183c85545""}, {""name"": ""as3.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/553?guid=941872e2-f0f5-4890-a7cd-93c183c85545""}]"
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,11387,04/22/2024,"5. Prod Ongoing, Maint Required",Operator advised he heard a bang from the rear  of the machine and stopped it .,Closed and Completed,0,0.3,Mike d,0,03/27/2024 12:00 AM,"Miguel Diaz - 04/22/24 10:26:30 AM: Found bar and holds the counter weight from moving broke on one end that side was worn out .
Replaced bar weight is not moving anymore .",[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,11642,05/13/2024,2. General Maint - High Priority,Operator advised the Magnetic Plastic material holder made in house is not holding any more he advised its knocked down from time to time .,Closed and Completed,285,0.4,Mike d,0,05/13/2024 12:00 AM,"Miguel Diaz - 05/13/24  9:34:21 AM: Found magnet not holding, housing is broken .Replaced magswitch magmount part#8100451 .Conveyor roller is also broken and needs to be replaced .Roller has been purchased arriving this week .A spare magnet has also been purchased .",[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,12186,06/22/2024,4. Prod Continuing but Affected Equipment stopped,Operator advised machine motor is not spinning .,Closed and Completed,200,11,MD,11,06/24/2024 12:00 AM,"Miguel Diaz - 06/24/24 11:03:05 AM: Replaced the full cable from the motor starter to the motor . Machine is up and working properly . | Miguel Diaz - 06/24/24  7:07:33 AM: Good news i found the issue the cables are no good they are giving voltage but as soon as the temporary cables were put in to troubleshoot  the motor started .Going to work on replacing them now . | Miguel Diaz - 06/22/24  1:35:44 PM: Found motor not responsive i worked on it all day troubleshoot start button ,Wires motor starter ,replaced motor starter all has voltage to the motor .Motor is just not turning on .Will need to reach out to Baldor the motor manufacture  for a motor if needed On Monday they may be able to make us one  .Motor Part ASM6210  is obsolete and not sold anymore .I have asked another branch BMC if they have a spare .Will continue on Monday .Plastic is being cut on the Holzher saw its not the same but it will keep us going to till this gets fixed .",[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,13633,10/29/2024,2. General Maint - High Priority,Bottom part of the fence when closing is getting stuck,Closed and Completed,0,0.5,Mike d,0,10/29/2024 12:00 AM,Miguel Diaz - 10/29/24  8:28:06 AM: Troubleshoot and Found that the bottom holder was out of adjustment causing it to bind when closing .Matched the top length  bar is now closing evenly .,[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,13642,10/29/2024,1. Prod Stopped,The A&S saw bottom holder looks like is uneven causing bad cuts to the laminate.,Closed and Completed,0,0.2,MD,0,10/30/2024 12:00 AM,Miguel Diaz - 10/30/24  7:38:40 AM: Checked bottom plane for level its level .Plastic is coming in not square .,[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,14297,01/08/2025,"5. Prod Ongoing, Maint Required",Operator advised he can hear a banging when the saw is cutting .,Closed and Completed,40,0.5,Mike d,0,01/08/2025 12:00 AM,Miguel Diaz - 01/08/25 10:37:05 AM: Found rear counter balance weight guide bar worn out on the right side  .Replaced guide bar .Need to order more material to make spare bars .,[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,14798,02/24/2025,4. Prod Continuing but Affected Equipment stopped,Saw blade will not come down when hitting the start green button.,Closed and Completed,0,0.5,PU,0,02/24/2025 12:00 AM,Primo Uy - 02/24/25 10:22:28 AM: Joe from TPF ask me to look at the A&S saw. use the scissor lift to check the saw. I found out one of the air hoses snap out from the air fitting of one of the switches (Blade). Replace air fitting and reconnect the air hose. Saw is now working.,[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,16764,08/21/2025,1. Prod Stopped,Seems like there's a loose wire on the vertical saw. When we go to active the saw it doesn't active we have to push the button multiple time to get it to activate.,Closed and Completed,0,0.25,PU,0,08/21/2025 12:00 AM,"Primo Uy - 08/21/25  8:42:26 AM: The work order request should be on the A&S saw. 
Check the bottom cylinder of the retractable bar. Clean the cylinder shaft and tighten the lock nut, it was loose. The switch was OK.",[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,17536,11/03/2025,1. Prod Stopped,"The vertical saw is not activating the cut when pushing the buttons, might be a loose wire. When time permits could we have you take a look at this please and thank you.",Closed and Completed,0,0.25,Reset limit switch,0,11/03/2025 12:00 AM,,[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,18823,03/19/2026,1. Prod Stopped,"The saw stopped working, looks like the saw went past the vertical limit.",Closed and Completed,0,0.5,Shinobi,0,03/19/2026 08:00 AM,"Gabriel Shinobi - 03/19/26 10:08:19 AM: carrier was passed the limit area, extra E stop was also not sitting correctly, while moving limit switches (mainly right side) had operator pressing start buttons to trigger movement, height reset working normally",[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,19060,04/10/2026,1. Prod Stopped,"The vertical stopped activating, could we have you guys take a look at this please.",Closed and Completed,0,0.5,"Shinobi, SJ",0,04/10/2026 11:30 AM,"Gabriel Shinobi - 04/10/26  1:12:28 PM: limit switch did not trigger, found top start button not working (replaced), found travel speed down too low (adjusted) working normally",[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,19464,05/15/2026,"3. Prod Affected, Not Stopped",TPF panel saw resting bars gone out of aliment,Closed and Completed,0,0.5,"max, shinobi",0,05/15/2026 12:00 AM,"Gabriel Shinobi - 05/19/26 11:36:44 AM: closing w/o, bar adjusted, waiting on ME to have L brackets made,",[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,18857,03/23/2026,2. General Maint - High Priority,"The vertical saw is not cutting straight. Laminate sheets are coming out cut crooked, operators are cutting larger tolerances to accommodate which stresses the edge trimmer.",Closed and Completed,0,0,"Max, Shinobi",0,05/15/2026 12:00 AM,"Gabriel Shinobi - 05/19/26 11:33:59 AM: will close w/o will wait for ME to have L brackets made | Gabriel Shinobi - 05/18/26  9:53:40 AM: adjusted as best as we can, ME will have replacement leveling brackets made | Gabriel Shinobi - 05/01/26  8:26:00 AM: checked with level, looks ok at the moment, may possibly need to order a longer 96"" level to confirm how ever I did find 3 adjustment brackets broken, sent drawing to ME to have some made. | Sean Jennings - 04/02/26 10:07:20 AM: Hello team. Please talk to the operator about this. It sounds like there are a couple of issues with this piece of equipment, including the buttons being hit or miss and the clamping cylinder actuating too rough. In terms of the crooked cuts, the table itself is level, which could mean that the saw is not traveling in a path that is perpendicular to the table. The table being what holds the laminate.","[{""name"": ""0c27b9bf-e2a9-4156-86b3-b2d9bb973765.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/960?guid=562ae80e-9f19-4547-9427-a7e6409c2d47""}, {""name"": ""5604a33e-3004-4f8f-99f9-d083e5fd6a34.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/961?guid=562ae80e-9f19-4547-9427-a7e6409c2d47""}, {""name"": ""c23be451-a557-43e6-9601-7acb1db5ceff.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/962?guid=562ae80e-9f19-4547-9427-a7e6409c2d47""}]"
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,19553,05/22/2026,"3. Prod Affected, Not Stopped",Vertical saw not cutting straight. Cutting at an angle.,Closed and Completed,0,0.3,Shinobi,0,05/22/2026 07:00 AM,"Gabriel Shinobi - 05/22/26  7:22:34 AM: loosened bolts near blade path, re-aligned",[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,19572,05/26/2026,1. Prod Stopped,"Hello team, The guide on the panel saw seem to have gotten lose and got uneven again. when time permits could we please have you guys take a look at this .",Closed and Completed,0,0.3,Shinobi,0,05/27/2026 12:00 AM,Gabriel Shinobi - 05/28/26  7:01:25 AM: currently working normal. adjustment holding,[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,19598,05/28/2026,"3. Prod Affected, Not Stopped",Saw shuts down unexpectedly.,Closed and Completed,0,0.3,Shinobi,0,05/28/2026 06:30 AM,"Gabriel Shinobi - 05/28/26  7:00:31 AM: Holzher saw was affected not panel saw, found hose with leak, cut and reattached hose, replaced 2 air table bearings, working normal",[]
5071,EQ ID 5071,Evolve cell Pop UP table,Toilet Partitions,1169,04/19/2022,"3. Prod Affected, Not Stopped","TPF employees requested we add a stop to this pop up table and also add phenolic strips so that when they flip 
parts it will not fall in between the rollers .",Closed and Completed,0,3,Mike diaz Bart Lea,0,04/19/2022 12:00 AM,Miguel Diaz - 04/20/22  9:02:28 AM: Added stop and stripes as requested .Entering SMI for the two  employees who requested this .,[]
5071,EQ ID 5071,Evolve cell Pop UP table,Toilet Partitions,2015,07/26/2022,"3. Prod Affected, Not Stopped",Scissor lift in Evolve cell not going up or down.,Closed and Completed,0,0.4,Primo Mike,0,07/26/2022 12:00 AM,Miguel Diaz - 07/26/22  1:44:21 PM: Found breaker for wall receptacle tripped on L41-10.Lift table is plugged into that 100 v plug,[]
5070,EQ ID 5070,Edge finisher Pop UP table,Toilet Partitions,2360,09/13/2022,1. Prod Stopped,Roller table before glue machine air need assistance,Closed and Completed,0,0,md,0,09/13/2022 12:00 AM,Miguel Diaz - 09/13/22  7:04:17 AM: Found no issues operator adjusted roller,[]
5070,EQ ID 5070,Edge finisher Pop UP table,Toilet Partitions,7060,08/29/2023,1. Prod Stopped,Operator advised pop up table  stopped working properly after operator pop up table came down abruptly,Closed and Completed,0,0.5,Mike D,0.2,08/29/2023 12:00 AM,"Miguel Diaz - 08/29/23  1:15:51 PM: Found one of the cylinder not working properly anymore replaced with a good one ,Cell is working properly again",[]
5070,EQ ID 5070,Edge finisher Pop UP table,Toilet Partitions,7833,10/30/2023,"5. Prod Ongoing, Maint Required",Operator advised the hardware on one side of the kick plate fell off .,Closed and Completed,0,0.3,Mike d,0.3,10/30/2023 12:00 AM,Miguel Diaz - 10/30/23  9:36:45 AM: Drilled and tap new screws .,[]
5070,EQ ID 5070,Edge finisher Pop UP table,Toilet Partitions,14159,12/19/2024,6. General Maint,Found padding to support the stiles when sideways in bad shape .,Closed and Completed,30,0.5,Mike D,0,12/19/2024 12:00 AM,Miguel Diaz - 12/19/24 11:38:17 AM: Removed old and replaced with new materials .Open attachment to see before and after the .,"[{""name"": ""Edge finisher pop up table padding.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/704?guid=c7bfc04b-2fba-4777-b365-5c85d1a7f8a2""}]"
2110,EQ ID 2110,Evolve Double Head Drilling Machine,Toilet Partitions,1231,04/27/2022,1. Prod Stopped,Back bar is not aliened causing censor not to turn on,Closed and Completed,0,2.5,Mike Bart,2,04/27/2022 12:00 AM,Miguel Diaz - 04/27/22  1:25:30 PM: Found loose hardware on the right side squared the fence  both are on point Lead drilled a door and its good .,[]
2110,EQ ID 2110,Evolve Double Head Drilling Machine,Toilet Partitions,3103,11/02/2022,1. Prod Stopped,Drilling stops are not squared.,Closed and Completed,0,0.1,mike max,0,11/02/2022 12:00 AM,Maksim Bushka - 11/02/22  7:12:40 AM: adjust sensor sensitivity,[]
2110,EQ ID 2110,Evolve Double Head Drilling Machine,Toilet Partitions,3717,12/22/2022,2. General Maint - High Priority,Corner stops for evolve pcs is loose. If any questions ask Nelson or Juan. Thank you.,Closed and Completed,0,1,MIKE DIAZ,0,12/27/2022 12:00 AM,Miguel Diaz - 12/27/22 10:12:32 AM: Squared right side fence and tighten hardware,[]
2110,EQ ID 2110,Evolve Double Head Drilling Machine,Toilet Partitions,6581,07/24/2023,6. General Maint,I was advised the right side part holder is not aligned correctly and getting stuck midway .,Closed and Completed,0,0.6,Mike D,0,07/24/2023 12:00 AM,Miguel Diaz - 07/24/23 11:36:58 AM: Adjusted the right side part holder and did a test piece checked with the hole gauge and found that the pin was really tight going in the hole .Checked with Gabriel and he advised the pin was changed  slightly  so when the employee find the pin going in tight that means its time to replace the drill which i did replace after replacing the drill the pin went in fine .,[]
2110,EQ ID 2110,Evolve Double Head Drilling Machine,Toilet Partitions,7733,10/18/2023,1. Prod Stopped,"Left side clamp does not work, will only turn halfway and will not hold the material properly. 
Vacuum mount on the right-side drill falls off.",Closed and Completed,0,0.35,PU Mike,0,10/18/2023 12:00 AM,"Miguel Diaz - 10/19/23  7:04:07 AM: Found left side clamp  still hitting the stop on the way down .Made an adjustment by raising the stopper very little enough to miss the stop and still good at holding the part in place .Tested a part with no movement . | Primo Uy - 10/18/23  2:37:28 PM: Clean all sensor and remove air supply fitting, to remove back pressure. Reinsert air fitting and run. Clamp is now working properly. Re-install vacuum mount/Fitting. All good now. Use scrap material as sample to test the drill, both sides are working as it should be. Leadman help to run the test/sample.",[]
2110,EQ ID 2110,Evolve Double Head Drilling Machine,Toilet Partitions,9250,12/06/2023,"5. Prod Ongoing, Maint Required",Operator advised the left side clamp is not clamping and hitting the metal frame on the way down .,Closed and Completed,0,0.3,Mike D Max B,0,12/06/2023 12:00 AM,Miguel Diaz - 12/07/23  8:09:38 AM: Found the clamp had moved adjusted the clamp position and tighten the hardware also showed Max how to make this adjustment when needed .,[]
2110,EQ ID 2110,Evolve Double Head Drilling Machine,Toilet Partitions,10090,01/23/2024,4. Prod Continuing but Affected Equipment stopped,The Drill stop working. The material clamp got stuck will not move on the right side.,Closed and Completed,0,0.25,PU,0,01/23/2024 12:00 AM,"Primo Uy - 01/23/24  2:25:50 PM: The finger (rubber bolt) that hold the material was too low and it's hitting the top of the frame and cannot rotate all the way down.
I have to re-adjust the bolt height and make that it will rotate freely. Drill is now working.
Notify Juan it's good to go.",[]
2110,EQ ID 2110,Evolve Double Head Drilling Machine,Toilet Partitions,12069,06/11/2024,2. General Maint - High Priority,Request was put in to move the machine back as far as it can go .,Closed and Completed,120,4,Mike Diaz,0,06/11/2024 12:00 AM,Miguel Diaz - 06/11/24 11:17:29 AM: Evolve drilling table station has been moved back by 2 ft 2’’ giving more room that was needed .Had to do electrical modifications by rewiring  the machine and replacing the liquid -tight conduit .Machine is back up and running,[]
2110,EQ ID 2110,Evolve Double Head Drilling Machine,Toilet Partitions,13490,10/18/2024,1. Prod Stopped,Lead advised machine is still not working properly .,Closed and Completed,0,0.7,Mike d,0,10/21/2024 12:00 AM,Miguel Diaz - 10/21/24  8:15:00 AM: Found one of the sensors moved out past from being flush causing some of the issues center ends of the bars are not straight with each other .Operators are banging the stops back  when aligning the doors .Aligned both stops and placed a phenolic piece to keep it from moving back again this will be entered as an SMI .Machine is working properly .,[]
2110,EQ ID 2110,Evolve Double Head Drilling Machine,Toilet Partitions,16093,06/16/2025,1. Prod Stopped,"Hello, When time permits could we have you guys take a look at the Evolve drilling table. the guide is loose causing the drilling to not activate.",Closed and Completed,0,0.35,PU,0,06/16/2025 12:00 AM,"Primo Uy - 06/16/25 11:59:11 AM: Check the Evolve drilling machine and the following was notice on the lift side.
1. Sensor position was not secured. Locknut was loose, two lock nut. The sensor can be wiggle/move. Retighten the sensor in place.
2. Using a square ruler to check the fence. The lift side fence is not square, and the locknut was also loose. Adjust the lift side fence to make it squared.
Evolve drilling machine is now back online.
Operator run two pieces already when it was turn over.",[]
2110,EQ ID 2110,Evolve Double Head Drilling Machine,Toilet Partitions,18541,02/23/2026,2. General Maint - High Priority,Calling for a PM on the squareness and a check on the sensors on the evolve drilling table.,Closed and Completed,0,0,shinobi,0,02/23/2026 09:00 AM,"Gabriel Shinobi - 02/23/26  9:20:59 AM: all corners squared, all sensors working normally. found air line leaking bad, replaced air hose. working normally","[{""name"": ""804e5743-9b8c-453c-87da-9465f6e06777.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/910?guid=2815b333-82b9-4510-84a1-541bc848dba8""}, {""name"": ""d6da920f-fc5a-4342-bf23-3479b106c354.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/911?guid=2815b333-82b9-4510-84a1-541bc848dba8""}]"
2110,EQ ID 2110,Evolve Double Head Drilling Machine,Toilet Partitions,18542,02/23/2026,1. Prod Stopped,"There's an air leak on the back side of the evolve drilling machine, When time permits could we have you guys take a look at this please.",Closed and Completed,0,0.5,Shinobi,0,02/23/2026 09:00 AM,Gabriel Shinobi - 02/23/26  9:22:07 AM: leak  found replaced air hose working normally,"[{""name"": ""01c604a3-1bda-4a6a-9f70-b3d635b3f33f.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/912?guid=79968e09-5334-4b0b-8891-6e7e0810de09""}, {""name"": ""6bbbfdbe-9f09-45e0-ba1a-353af483d4c7.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/913?guid=79968e09-5334-4b0b-8891-6e7e0810de09""}]"
2103,EQ ID 2103,Flamex spark detection and extinguishing system,Toilet Partitions,4889,03/13/2023,2. General Maint - High Priority,Found Flamex extinguishing assembly leaking water onto the floor .,Closed and Completed,100,3,Max Mike,0,03/18/2023 12:00 AM,"Miguel Diaz - 03/18/23 10:24:38 AM: Ordered replacement cut off valve .Purchased 1 '' pipe at Home depot and cut it down to size and threaded it .
Max worked on it today and found the leak was coming from the threads .Replace 1 '' x 14 3/4 Galvanized pipe .No more leaks .",[]
1969,EQ ID 1969,Chop saw by Holzma Saw,Toilet Partitions,1448,05/16/2022,4. Prod Continuing but Affected Equipment stopped,"HPL side - The blade on the vertical saw would not return to its home position, we were still able to cut but i would like for you guys to take a look at it .",Closed and Completed,0,0.35,PU,0.35,05/21/2022 08:00 AM,"Primo Uy - 05/21/22 11:09:09 AM: Operator point out that the Upper Guide Beam Cylinder got stack, not retracting. He also said that sometime it does not cut the pieces all the way.
He have to hit return and start button again to cut it properly.
Check all trigger switches and all are working. turn off machine and turn on again, nothing happen. 
I have to reset the blade carrier all the way down and turn off the machine and turn on again.
