equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,downtime_hours,completed_datetime,comments,attachments
Play with the speed control knob and hit return and start button and it work.","[{""name"": ""MicrosoftTeams-image (1).png"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/37?guid=5cdd4e99-09f3-4d18-a2ea-e239240f558d""}]"
1969,EQ ID 1969,Chop saw by Holzma Saw,Toilet Partitions,1612,06/08/2022,4. Prod Continuing but Affected Equipment stopped,Operator advised blade is dull,Closed and Completed,0,0.4,Mike D,0,06/08/2022 12:00 AM,Miguel Diaz - 06/08/22  1:45:28 PM: Replaced blade,[]
1969,EQ ID 1969,Chop saw by Holzma Saw,Toilet Partitions,5912,06/06/2023,"5. Prod Ongoing, Maint Required",Found blade in need of replacing,Closed and Completed,30,0.4,Mike D,0,06/06/2023 12:00 AM,Miguel Diaz - 06/06/23 11:47:56 AM: Replaced blade with sharpened blade,[]
1969,EQ ID 1969,Chop saw by Holzma Saw,Toilet Partitions,7093,09/01/2023,2. General Maint - High Priority,Found chop saw stuck on in the morning locked out machine .,Closed Without Action,0,0,b,0,09/01/2023 12:00 AM,,[]
1969,EQ ID 1969,Chop saw by Holzma Saw,Toilet Partitions,7094,09/01/2023,2. General Maint - High Priority,Found vacuum to the chop saw stuck ON in the morning .,Closed and Completed,30,1.2,Mike diaz,0,09/01/2023 12:00 AM,Miguel Diaz - 09/01/23  9:03:39 AM: Vacuum is connected to the chop saw to turn on when the chop saw is used by a limit switch found torsion spring not working properly replaced spring .Chop and vacuum are  working properly  again .,[]
1969,EQ ID 1969,Chop saw by Holzma Saw,Toilet Partitions,7629,10/12/2023,6. General Maint,An operator advised he observed another operator cutting 2 stiles 8'' in width two on top of each and cutting them on the chop saw  .Machine stopped cutting and does not work any more .,Closed and Completed,0,0.3,Mike d,0,10/12/2023 12:00 AM,Miguel Diaz - 10/12/23 10:01:21 AM: Found a tripped breaker L41-10 please note the chop saw is not meant to be cutting an 8 inch phenolic and especially two pieces on top of each other .We can get away with one piece but two will trip the breaker .,[]
1969,EQ ID 1969,Chop saw by Holzma Saw,Toilet Partitions,9820,01/16/2024,"5. Prod Ongoing, Maint Required",Found operator cutting phenolic board smoking up the shop pretty bad asked him to stop .,Closed and Completed,0,0.4,Mike diaz,0,01/16/2024 12:00 AM,Miguel Diaz - 01/16/24  8:55:33 AM: Replaced blade .,[]
1969,EQ ID 1969,Chop saw by Holzma Saw,Toilet Partitions,12488,07/22/2024,1. Prod Stopped,The machine Stop Working.,Closed and Completed,0,0.5,PU & Max,0,07/22/2024 12:00 AM,"Primo Uy - 07/22/24  3:51:16 PM: We check the Holzma saw machine, and it has an error saying, ""low air pressure"". We check the main compressor and find out its stop running. Turn on the back up compressor. I clear the error. the machine start working after a while the back compressor was turn on.
Note;
The Homag Edge 2020 was also return to run again after Me and Ramon check the glue temp to its set temp of 195 C, it was on 135 C when Ramon tries to run the edge 220 again after the compressor swap. We clear all the error before we are able to run the normally.",[]
1969,EQ ID 1969,Chop saw by Holzma Saw,Toilet Partitions,13491,10/21/2024,2. General Maint - High Priority,While working on the evolve drilling machine i observed an operator cut phenolic and smelled a lot telling me the blade is dull .,Closed and Completed,0,0.4,Mike d,0,10/21/2024 12:00 AM,Miguel Diaz - 10/21/24  8:16:37 AM: Replaced blade .,[]
1969,EQ ID 1969,Chop saw by Holzma Saw,Toilet Partitions,13883,11/21/2024,2. General Maint - High Priority,Found chop saw on overnight limit switch was stuck on .,Closed and Completed,50,1.5,Mike d,0,11/21/2024 12:00 AM,Miguel Diaz - 11/21/24  9:48:45 AM: Not chop saw but chop saw vacuum stayed on found broken housing on the limit switch triggering the vacuum to stay on replaced switch ..,[]
1969,EQ ID 1969,Chop saw by Holzma Saw,Toilet Partitions,15663,05/07/2025,"3. Prod Affected, Not Stopped",Operator advised blade needed replacing,Closed and Completed,0,0.2,G Shinobi,0.2,05/07/2025 08:30 AM,"Gabriel Shinobi - 05/07/25  9:16:51 AM: blade replaced, old blade added to pile to be worked. Miter saw ok to continue using",[]
13,EQ ID 13,"Notching machine, 1540 Door",Toilet Partitions,1704,06/16/2022,4. Prod Continuing but Affected Equipment stopped,Door Notcher is chipping some product then its fine .,Closed and Completed,150,4,Mike Bart,0,06/16/2022 12:00 AM,Miguel Diaz - 06/16/22 12:37:42 PM: Since old pm does not have our data i could not see when the last time it was replaced the cutters .Changed both cutters run test piece all hardware fits good .Also performed the scheduled maintenance replaced both drills and refilled left side cylinder with air tool oil .,[]
13,EQ ID 13,"Notching machine, 1540 Door",Toilet Partitions,1822,06/29/2022,4. Prod Continuing but Affected Equipment stopped,Operator gave me a stopper that fell  off the clamp from the machine .,Closed and Completed,15,0.4,mike,0,06/29/2022 12:00 AM,Miguel Diaz - 06/29/22  7:53:51 AM: Replaced stopper on machine need to order spares,[]
13,EQ ID 13,"Notching machine, 1540 Door",Toilet Partitions,3748,12/27/2022,2. General Maint - High Priority,The drill bit moved slightly close to the guide causing scratches on doors.,Closed and Completed,0,0.4,Mike dIAZ,0,12/28/2022 12:00 AM,Miguel Diaz - 12/28/22  7:04:45 AM: Adjusted the drill back by 1/16 test piece is good .,[]
13,EQ ID 13,"Notching machine, 1540 Door",Toilet Partitions,5739,05/22/2023,1. Prod Stopped,1540 drill machine drills will not activate while in use.,Closed and Completed,5,1.5,Max Mike,1.5,05/22/2023 12:00 AM,"Miguel Diaz - 05/22/23 12:08:37 PM: Removed motor cover looked at belt , looked at solenoid valve it was activating just wasn't sending the air to the air drill .This side uses a pancake to divide the air lubed all internals machine is working properly now .Right is has much more old parts going on than the left side does  the left side seems more easy and upgraded .Suggest ME look into this .Open attachment to view picture of broken wires | Miguel Diaz - 05/22/23 11:56:53 AM: Found machine not drilling from the right side drill would not go in at all .Removed cover found cable broken with three wires exposed fixed them drill would still not go in","[{""name"": ""notch machine 5-22-23.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/281?guid=f36a39a9-c987-4615-9afe-076a33467847""}]"
13,EQ ID 13,"Notching machine, 1540 Door",Toilet Partitions,5755,05/23/2023,1. Prod Stopped,1540 drill machine drills will not activate while in use.,Closed and Completed,0,0.3,Mike,0,05/23/2023 12:00 AM,Miguel Diaz - 05/23/23  7:19:24 AM: Added air lube to the internals of the pancake and other parts looks like the oil reservoir for that side leaked empty and was covered up by the saw dust  this was refilled yesterday but has not yet recovered for the full internal airline system of the motor system air lines again on this this side has so much more going on than the left side does .Machine is working .No down time line kept working but production was affected for 15 minutes.,[]
13,EQ ID 13,"Notching machine, 1540 Door",Toilet Partitions,5795,05/25/2023,"5. Prod Ongoing, Maint Required",Right side drill continue to give issues originally we found the wires cut for the part  AM1-AN-1A proximity sensor we  repaired them machine worked for a day then the drill would not work seems like some parts need to be replaced if the air components on the right side control both left and right why is the right only having issues left side working properly .Trying to order a replacement proxity sensor .,Closed and Completed,500,4,Mike D Max B,0,06/20/2023 12:00 AM,"Miguel Diaz - 06/20/23 10:39:43 AM: Part came in this morning as soon as they came in i replaced them machine is up and running hardware was placed all checked out .
Parts replaced was for right side drill .Production was not stopped but was affected but was affected since they had to drill by hand parts took a while to get since they could no ship over night to us .
18DP-4 Double air pilot valve 
k0222GAXR Solenoid valve 
383-DP Double pilot valve | Miguel Diaz - 06/13/23  7:07:32 AM: Sam/Engineering  did order the pneumatic parts last week  and they are scheduled to ship today (6-13-23) .If they arrive this week we will replace them on the weekend if needed . | Miguel Diaz - 06/01/23 11:56:40 AM: New prox switch came in after replacing it the we noticed the drill is still not returning back looked at the new prox switch again and  placed metal in front of it and noticed no light is  turning on but when we bench test  it works .We think when the wires were found cut something happen to the PLC input need ME department  to look at the plc side of it  . | Miguel Diaz - 05/31/23  6:14:47 AM: Correction its 49/64 drill bit .
Replacement proximity switch with spare has been ordered along with pneumatic parts. For now machine is being used with out the right side drill operators are doing the right side hole manually using a jig and drill with a 49/64 drill bit . | Miguel Diaz - 05/31/23  5:27:18 AM: Replacement proximity switch with spare  has been ordered along with pneumatic parts. For now machine is being used with out the right side drill operators are doing the right side hole manually using a jig and drill with a 49/69 drill bit .",[]
13,EQ ID 13,"Notching machine, 1540 Door",Toilet Partitions,6148,06/21/2023,"5. Prod Ongoing, Maint Required",Machine did not start up this morning i had to remove the return spring from the 4 way valve  since it was stuck and sending air to the motor forward and reverse at the same time after removing it the machine worked but i did notice that the motor still does not rotate on its own and it takes several by pass jogs to get it going .,Closed and Completed,0,0.5,Mike Diaz,0,06/21/2023 12:00 AM,Miguel Diaz - 06/23/23  5:28:59 AM: Drill is working properly with out issues after raising the psi from 85 | Miguel Diaz - 06/22/23  4:51:34 AM: Right side drill is working properly right now seems like the motor was starving for air  I raised the regulator from 85 psi currently we have  no issues this morning i will keep the work order open and will monitor  . | Miguel Diaz - 06/21/23 10:08:47 AM: Will confirm my findings with the vendor who placed this Auto drill set up a while ago if they agree we will move forward with the purchase of a new motor .If not will purchase the parts that needs to be replaced to fix the issue. | Miguel Diaz - 06/21/23 10:03:04 AM: Operator mentioned to me just now that they heard the motor bogging down and not sounding normal the day it went down 3 weeks ago so this will point to the motor not working properly working on finding  a replacement with P & R Tool waiting for call back .ME if you know who helped with the replacement of this motor in the past please past the information along   .Machine working with me having to jump start it .,[]
13,EQ ID 13,"Notching machine, 1540 Door",Toilet Partitions,6595,07/25/2023,2. General Maint - High Priority,Operators have advised the 1540 door notcher is shaking alot .,Closed and Completed,30,1.2,Mike Diaz,0,07/25/2023 12:00 AM,Miguel Diaz - 07/25/23  7:50:52 AM: While the machine was on I observed the machine shaking pretty good I noticed two legs not supporting the frame after adjustment the shaking stopped by 30 % then I noticed the left side motor if facing the machine from the front shaking telling me the belt has stretched on my last service the belt had no stretch until i found a nice big slit down the middle of the belt .Replaced belt Part # 3X473P Dayton .Machine has stopped shaking by 100% .Machine is working properly .,[]
13,EQ ID 13,"Notching machine, 1540 Door",Toilet Partitions,6773,08/09/2023,"5. Prod Ongoing, Maint Required",operator advised the right side cuts the product when placing in the door before activation,Closed and Completed,0,0.5,Mike,0,08/09/2023 12:00 AM,Miguel Diaz - 08/09/23  9:57:47 AM: The right side was a little low on the cutter side raised it up by two threads you can place a door now and it will not cut till its activated to do so .,[]
13,EQ ID 13,"Notching machine, 1540 Door",Toilet Partitions,10847,03/28/2024,"3. Prod Affected, Not Stopped","Notching senor might be off, due to sensor. Having to apply more pressure to the door to get a deep enough notch, when time permits could we have you take a look at this please.",Closed and Completed,0,0.2,Mike d,0,03/28/2024 12:00 AM,Miguel Diaz - 03/28/24 10:32:43 AM: Machine is working properly Operators did not know that they are supposed to go in straight then move to the left therefore it moved on them right before being clamped .Machine has 3 limit switches two in the back and one to the left . | Miguel Diaz - 03/28/24  9:16:52 AM: Machine is working properly Operators did not know that they are supposed to go in straight then move to the left therefore it moved on them right before being clamped .Machine has 3 limit switches two in the back and one to the left .,[]
154,EQ ID 154,"CNC Drilling Machine, Automatic Leveling Bar",Toilet Partitions,1820,06/29/2022,4. Prod Continuing but Affected Equipment stopped,Operators advised chuck is worn out and its hard to tighten or remove drills,Closed and Completed,80,0.4,Mike Bart,0,06/29/2022 12:00 AM,Miguel Diaz - 06/29/22  7:34:08 AM: Replaced chuck,[]
154,EQ ID 154,"CNC Drilling Machine, Automatic Leveling Bar",Toilet Partitions,4246,02/03/2023,4. Prod Continuing but Affected Equipment stopped,Operators advised they are having issues with the drill not drilling deep enough past the stile .,Closed and Completed,20,0.3,Mike D,0,02/03/2023 12:00 AM,"Miguel Diaz - 02/03/23  9:52:15 AM: Found that the drill they are using has two things wrong with it the size is on the short side and the pointed tip is too long this was the cause for the stiles that need to be re-drilled deeper .
Replaced drill and removed drill from the shop floor .",[]
154,EQ ID 154,"CNC Drilling Machine, Automatic Leveling Bar",Toilet Partitions,6850,08/15/2023,2. General Maint - High Priority,Employees came to grab me advising they smell smoke,Closed and Completed,0,0.3,Mike d,0,08/15/2023 12:00 AM,"Miguel Diaz - 08/15/23 11:31:54 AM: I immediately walked to the 1080 drilling machine and found a dull blackened bit and replaced it .
lead then walked up and advised the team what to look for since there was two semi new people .This was the source of the smell of smoke .",[]
154,EQ ID 154,"CNC Drilling Machine, Automatic Leveling Bar",Toilet Partitions,7071,08/30/2023,"5. Prod Ongoing, Maint Required",While fixing another work order i noticed alot of dust on the stiles after the machine finished drilling the holes,Closed and Completed,20,0.4,Mike d,0,08/30/2023 12:00 AM,Miguel Diaz - 08/30/23  7:01:35 AM: Noticed the front end of the duct collection hose 2 '' was caved in blocking the path for suction .Replaced hose .,[]
154,EQ ID 154,"CNC Drilling Machine, Automatic Leveling Bar",Toilet Partitions,10699,03/08/2024,2. General Maint - High Priority,Machine is not drilling correctly leveling bars are more to one side and not centered .,Closed and Completed,1028.08,1.3,Mike d Juan L,0,02/27/2024 12:00 AM,Miguel Diaz - 03/19/24  6:28:40 AM: Replaced servo motor and did test pieces all are point dead center . | Miguel Diaz - 03/11/24 11:50:26 AM: Adjusted the guides to be square using a square .QA approved the sample pieces .Noticed the machine not drilling at exactly 1 '' like it was after the squaring ordering a replacement servo motor from E-bay .Seller advised we should have  it in 2-5 days .,[]
154,EQ ID 154,"CNC Drilling Machine, Automatic Leveling Bar",Toilet Partitions,10672,03/08/2024,2. General Maint - High Priority,Lead and operators advised machine is not drilling the holes straight leveling bars and more to one side then the other and not in the middle .,Closed and Completed,0,1.9,Mike Juan,1.5,03/08/2024 12:00 AM,"Miguel Diaz - 03/08/24 10:27:51 AM: Aligned back stops both of them and moved drill head slightly to the right drill was hitting the phenolic table then making its way down the through hole .
Holes are aligned now which is 1'' from the ends",[]
154,EQ ID 154,"CNC Drilling Machine, Automatic Leveling Bar",Toilet Partitions,13452,10/18/2024,2. General Maint - High Priority,Operator pointed out that the green light is ON ready to be drilled when not all sensors are on this is resulting in a mis-drill hole .,Closed and Completed,0,0.3,Mike d,0,10/18/2024 12:00 AM,Miguel Diaz - 10/18/24  1:08:31 PM: Found that a few sensors needed the sensitivity adjusted .ME will look into it because all sensors need to be on in order for the green light to turn ON .,[]
154,EQ ID 154,"CNC Drilling Machine, Automatic Leveling Bar",Toilet Partitions,13641,10/29/2024,2. General Maint - High Priority,The operator notifies the side stop is not square.,Closed and Completed,0,0.3,Jiego & Max,0,10/29/2024 06:30 PM,Maksim Bushka - 10/29/24  6:49:23 PM: Realigned the side stop of the machine. checked for hole locations and it is good. Side stop should now be squared with back stop.,[]
154,EQ ID 154,"CNC Drilling Machine, Automatic Leveling Bar",Toilet Partitions,13709,11/06/2024,1. Prod Stopped,The operator Ramon notify the machine is no vacuuming.,Closed Without Action,0,0,Max,0,11/06/2024 08:30 PM,Maksim Bushka - 11/07/24 11:37:25 AM: Wrong machine | Maksim Bushka - 11/06/24  8:23:06 PM: Clean up the vacuum filter was clogged up and disconnect the vacuum line. The vacuum is working. probably the vacuum branches inside the machine are clogged or any sensor need to be cline.,[]
154,EQ ID 154,"CNC Drilling Machine, Automatic Leveling Bar",Toilet Partitions,13802,11/13/2024,1. Prod Stopped,Operators advised machine is not drilling the holes all the way down .,Closed and Completed,0,2,Mike d,2,11/13/2024 12:00 AM,"Miguel Diaz - 11/13/24 10:21:59 AM: Troubleshoot and found that the holes are not all the same looked at the  parts like dampener ,sensor placement nothing had moved .I found that the motor hold down bolts screws onto another plate that screws onto the frame was loose .Had to remove the motor to get to the screws behind the motor plate. Plate  is what was moving up and down so when drilling the motor would drift up .Tighten all hardware machine is back up and running .Open attachment to view pictures if needed .","[{""name"": ""sd2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/674?guid=37ec7ac8-b557-452d-848e-f5a4ce142189""}, {""name"": ""sd1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/675?guid=37ec7ac8-b557-452d-848e-f5a4ce142189""}]"
154,EQ ID 154,"CNC Drilling Machine, Automatic Leveling Bar",Toilet Partitions,14774,02/20/2025,"3. Prod Affected, Not Stopped","machine cannot drill when they run a 24"" stile.",Closed and Completed,0,0.35,"Primo, Jiego and Max.",0,02/20/2025 12:00 AM,Primo Uy - 02/20/25  3:46:16 PM: The folding extension top was not extent /broken support bracket (need repair in later day) use an adjustable support to hold the top and make the material flat and square. The machine is now drilling. Without the support the material will tilt or will go out of position and the sensor cannot pick up the edges and will not run/drill. All Good now.,[]
154,EQ ID 154,"CNC Drilling Machine, Automatic Leveling Bar",Toilet Partitions,14831,02/26/2025,2. General Maint - High Priority,ME Jiego advised the brace for the table extension was not on,Closed and Completed,0,0.2,G Shinobi,0,02/25/2025 10:30 AM,Gabriel Shinobi - 02/26/25 10:35:31 AM: Reattached holding bracket. Drilled and tapped new holes. Inserts had fallen out. bracket back on. brace working ok to use machine,[]
154,EQ ID 154,"CNC Drilling Machine, Automatic Leveling Bar",Toilet Partitions,16661,07/28/2025,2. General Maint - High Priority,"Issue:
• The leveling bar drilling machine was reported to have been drilling with chipping on the bottom side (see Bottom Side Chip attachment).
o Chips large enough to be a quality issue that won’t be covered by the leveling bars.",Closed and Completed,0,0,"Eric Ramirez, Gabriel Shinobi + Manufacturing",0.5,07/31/2025 12:00 AM,"Eric Ramirez - 08/13/25  8:00:03 AM: 1.	Changing the bit
a. I purchased 2 different bits, researched and suggested by Gabriel. A Cobalt coated bit, and a Titanium Aluminum Nitride coated bit.
i.	The testing samples showed that although better than our current bit, they were not deemed to be a viable solution.
2.	Changing the descent speed of the drill bit
a.	After removing the drill head guard, we changed the speed, slower by a quarter.
b.	We found that slowing down the descent speed resulted in a tremendous positive difference compared to the original blowout
i.	The original current bit we use now when tested is largely improved and pass qualifications with no issues
1.	Manufacturing was advised to verify with each new order and material that the changed speed continues to have the same qualified results
ii.	The coated bit was observed to be even better than the current bit we currently use. Though better, the change is not necessary. I will keep the bits handy and will document the results.","[{""name"": ""Descent Speed Gauge.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/811?guid=bd4525fb-f261-4ed0-a1a5-4e351ec7ac90""}]"
155,EQ ID 155,"Shaper, Single Spindle, Northfield",Toilet Partitions,1221,04/26/2022,"3. Prod Affected, Not Stopped",Operator advised the lead that the blade needs to be changed that anything at 10'' and up needs to be closed using clamps in order to get it to close when being assembled,Closed and Completed,70,0.6,Mike Bart,0,04/26/2022 12:00 AM,Miguel Diaz - 04/26/22 12:20:02 PM: Removed blade and found it in good condition. I still replaced it noticed that the blades are not the issue its the particle board one looks cheap and is not smooth you can see the wood grains when cut it has a raggedy finish  and the other has a smooth finish and is consistent  when cut .,[]
155,EQ ID 155,"Shaper, Single Spindle, Northfield",Toilet Partitions,1570,06/03/2022,4. Prod Continuing but Affected Equipment stopped,Operator pointed out stile slit in the middle is not centered,Closed and Completed,100,0.6,Mike diaz,0,06/03/2022 12:00 AM,"Miguel Diaz - 06/03/22 12:04:45 PM: closed | Miguel Diaz - 06/03/22 12:03:45 PM: Usally the adjustment does not change so when its not cutting in the center the blade could be dull .
Replaced shaper blade its on point now .",[]
155,EQ ID 155,"Shaper, Single Spindle, Northfield",Toilet Partitions,2564,10/12/2022,1. Prod Stopped,Heard loud noise coming from the shaper cutter operator advised machine tripped and does not turn back ON .,Closed and Completed,0,0.5,Mike Diaz,0,10/12/2022 12:00 AM,Miguel Diaz - 10/12/22  9:34:46 AM: Found blade warped and got hot spots replaced blade for operator need tpf team to learn to replace the blade .,[]
155,EQ ID 155,"Shaper, Single Spindle, Northfield",Toilet Partitions,2953,10/18/2022,"5. Prod Ongoing, Maint Required",Operator and lead advised blade may need to be changed,Closed and Completed,0,0.5,Mike d,0,10/18/2022 12:00 AM,Miguel Diaz - 10/18/22  9:56:50 AM: Provided the tools to do the blade change and observed the operator while he changed the blades .Jose Meza did the blade replacement .,[]
155,EQ ID 155,"Shaper, Single Spindle, Northfield",Toilet Partitions,6267,06/29/2023,6. General Maint,Operators requested  we replace the blade for them the old blade is too tight .,Closed and Completed,0,0.4,Mike Diaz,0,06/29/2023 12:00 AM,Miguel Diaz - 06/29/23  1:17:18 PM: Old blade kerf is at .132 should be at .135 replaced blade  with kerf at .135 .,[]
155,EQ ID 155,"Shaper, Single Spindle, Northfield",Toilet Partitions,9464,12/28/2023,"3. Prod Affected, Not Stopped",Operator advised the center cut line is not in the center,Closed and Completed,0,0.6,Max Mike,0.4,12/28/2023 12:00 AM,"Miguel Diaz - 12/28/23  9:22:36 AM: Operator is fairly new in the line and advised the stiles are lifting up when cutting he asked another operator to look at it that's when they called me for help found the center line moved this line has not moved in a year only way to move it is by someone moving the handwheel or by accident and someone touching the handwheel .found blade with sever burn marks and warped .
replaced blade and adjusted height back to 3/8 cut line . 
Open attachments to view pictures if needed","[{""name"": ""ss1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/485?guid=9ecab6c3-b656-4c1b-befc-d04bb1139052""}, {""name"": ""ss2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/486?guid=9ecab6c3-b656-4c1b-befc-d04bb1139052""}]"
157,EQ ID 157,"Sissors Lift, HolzHer Saw",Toilet Partitions,18031,12/29/2025,1. Prod Stopped,HOLZHER saw not working,Closed and Completed,20,1,Max & Gabriel,0,12/29/2025 01:00 PM,Maksim Bushka - 12/29/25 12:58:45 PM: Found an air hose leaking. Replaced the connection and a section of hose,[]
1542,EQ ID 1542,"Gage (Go/No Go), Drill Diameter, Laminate",Toilet Partitions,7253,09/12/2023,1. Prod Stopped,"The back sensor on the Gannomat might be lose, we are having issue when activating the drilling machine.",Closed Without Action,0,0.2,Mike Max,0,09/15/2023 12:00 AM,Miguel Diaz - 09/15/23  1:59:23 PM: Please enter work order for correct machine check the 1040 gannomatt found nothing wrong with the machine sensors or drilling the parts are or door they showed was the issue .we drilled the door the had issues with and had no issues .Found no Loose sensors .,[]
1561,EQ ID 1561,Step Drill 1080/1090 CNC Drilling Machine,Toilet Partitions,15190,03/27/2025,1. Prod Stopped,Ganomat CNC drilling machine on 3/4 cell keeps on freezing every 20mins Grabiel can you please check it out,Closed and Completed,0,0.1,G Shinobi,0.1,03/26/2025 03:00 PM,"Gabriel Shinobi - 03/27/25  3:03:56 PM: checked on gannomat, deleted old programs, Freed up 50GB+ of memory. Recommended to lead to open ticket with IT. PC might require more RAM modules.",[]
1563,EQ ID 1563,Step Drill & Stop Phenolic Series Insert,Toilet Partitions,18060,12/30/2025,1. Prod Stopped,"air leak on Insert driver hose on the 
 3/4 sell",Closed and Completed,0,0.5,Shinobi,0,12/31/2025 07:00 AM,Gabriel Shinobi - 12/31/25  7:01:51 AM: Replaced air hose. working normally.,[]
1568,EQ ID 1568,CNC Drill Setup Gage-1040,Toilet Partitions,1218,04/26/2022,"3. Prod Affected, Not Stopped",CNC not able to start up.,Closed Without Action,0,0,Mike Bart Matt IT Atkins machinery,0,04/26/2022 12:00 AM,Miguel Diaz - 04/26/22 10:16:41 AM: closing this work order wrong machine i want the correct notes to be in the correct machine .,[]
1568,EQ ID 1568,CNC Drill Setup Gage-1040,Toilet Partitions,18401,02/09/2026,1. Prod Stopped,We are having issue with the sensors not reading the component. When time permits could we please take a look at this.,Closed and Completed,0,0.2,Shinobi,0,02/09/2026 08:00 AM,Gabriel Shinobi - 02/09/26 11:05:39 AM: replaced all sensors working normally,[]
1569,EQ ID 1569,CNC Drill Setup Gage-1080,Toilet Partitions,4086,01/23/2023,1. Prod Stopped,"CNC is not responding drill will not active, we have reset it 2 times and no luck.",Closed and Completed,0,0.1,Mike,0,01/23/2023 12:00 AM,Miguel Diaz - 01/23/23  8:05:39 AM: Machine was not home this happens if the machine was not turned off correctly or was manually moved .Machine is back up and running .,[]
1569,EQ ID 1569,CNC Drill Setup Gage-1080,Toilet Partitions,4234,02/02/2023,2. General Maint - High Priority,"the 2nd to last censor is not activating, could we have you guys take a look at it please. this is in the 3/4"" cell",Closed Without Action,0,0,md,0,02/02/2023 12:00 AM,Miguel Diaz - 02/02/23 11:47:16 AM: Wrong machine ID,[]
1569,EQ ID 1569,CNC Drill Setup Gage-1080,Toilet Partitions,14411,01/20/2025,1. Prod Stopped,The Gannomatt is drilling one side a bit deeper the table might be uneven. When time permits could we have you take a look at this please.,Closed and Completed,0,2,Mike Juan,2,01/20/2025 12:00 AM,Miguel Diaz - 01/20/25 12:04:53 PM: Troubleshoot found loose set screw on top replaced screw and still getting uneven holes depth .Measured material thickness its at 7.3 when it should be at 7.5 material is within the tolerance but will give different  hole depth if drill is not adjusted. Also found that the drills do not have the same point on each end one point is higher than the other making it give different hole depths .Open attachment to view picture of the drills left side has two uneven point edges and the drill on the right are even .Lead was present .,"[{""name"": ""1080 uneven drills depth 1-20-25.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/715?guid=c62ffa5b-969d-47b3-bd34-ed25b9bebf18""}]"
1569,EQ ID 1569,CNC Drill Setup Gage-1080,Toilet Partitions,15278,04/03/2025,1. Prod Stopped,The air hose is leaking.,Closed and Completed,10,0.3,Max,0,04/03/2025 02:00 PM,Maksim Bushka - 04/03/25  2:24:22 PM: Replaced the air hose fitting.,[]
1584,EQ ID 1584,Pinch Roller (Heated),Toilet Partitions,1399,05/16/2022,1. Prod Stopped,"The table before the heat rollers stopped working, we press the button to turn on and it doesn't work . We are having to push the pieces thru by hand .",Closed Without Action,0,0,Bart,0,05/16/2022 07:00 AM,Barton Lea - 05/16/22  6:50:40 AM: Operator fixed,[]
1584,EQ ID 1584,Pinch Roller (Heated),Toilet Partitions,5866,06/02/2023,"5. Prod Ongoing, Maint Required",While working on the 1540 door notcher i see a red dot pointing at my direction when i look back i see no one .,Closed and Completed,0,0.3,Mike Diaz,0,06/02/2023 12:00 AM,Miguel Diaz - 06/02/23  9:11:53 AM: I look for the source of the light and find it coming from the infeed table of the heated roller machine .I asked the operators and  they advised they hit something  moving a panel  they couldn't figure out why the table wouldn't move with the pedal .I adjusted sensor (red dot) to be in the center of the reflector .It  was  pointing 10 inches to the right to far . | Miguel Diaz - 06/02/23  9:11:33 AM: I look for the source of the light and find it coming from the infeed table of the heated roller machine .I asked the operators and  they advised they hit something  moving a panel  they couldn't figure out why the table wouldn't move with the pedal .I adjusted sensor (red dot) to be in the center of the reflector .It  was  pointing 10 inches to the right to far .,[]
1623,EQ ID 1623,1/2 Pop-up table made in house,Toilet Partitions,5780,05/23/2023,"3. Prod Affected, Not Stopped",One of the air hoses on the pop cylinder broke and leaking air.,Closed and Completed,0,0.2,PU & Max,0,05/23/2023 12:00 AM,Primo Uy - 05/23/23  2:37:12 PM: Replaced broken air hose. air leak is gone.,[]
1623,EQ ID 1623,1/2 Pop-up table made in house,Toilet Partitions,6354,07/07/2023,6. General Maint,Lead advised he can hear air leaking from under the table,Closed and Completed,10,0.2,Mike Max,0,07/07/2023 12:00 AM,Miguel Diaz - 07/07/23  9:51:09 AM: Repaired damaged air line,[]
1647,EQ ID 1647,Solid Cell,Toilet Partitions,19271,05/01/2026,1. Prod Stopped,"Hello Team, When time permits could you guys give is a hand on fixing the position of the camara above the gannomat please. See aatached.",Closed and Completed,0,0.5,Shinobi,0,04/30/2026 12:00 AM,Gabriel Shinobi - 05/04/26 11:43:40 AM: adjusted camera,"[{""name"": ""Screenshot 2026-05-01 065814.png 5.1.26.png"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/957?guid=f346f225-609c-4afe-b007-4d59e10de00a""}]"
1648,EQ ID 1648,Laminate Cell,Toilet Partitions,1351,05/10/2022,"3. Prod Affected, Not Stopped","We are having issues with the air table, when we pass a piece through the air table to get the glue on the piece the air table doesn't turn on. we are having to put our hand in to activate the air.",Closed and Completed,0,0.25,PU,0,05/10/2022 12:00 AM,Primo Uy - 05/10/22 11:46:26 AM: Add a black tape on the rod that activate the air switch and tighten it too. Air table os now working.,[]
1648,EQ ID 1648,Laminate Cell,Toilet Partitions,1479,05/26/2022,1. Prod Stopped,There is a screw on the CNC table popping up that could potentially damage HPL pieces. Please see Carlos T.,Closed and Completed,0,0.25,PU,0.25,05/24/2022 01:00 AM,Primo Uy - 05/24/22  1:17:24 PM: Found loose screw and lots of debris under. Removed screw and clean. Re install screw. Done.,[]
1648,EQ ID 1648,Laminate Cell,Toilet Partitions,2940,10/04/2022,1. Prod Stopped,"the power outlet to use the hand router has no power, we tried 2 other outlets and there is no power .",Closed and Completed,0,0.1,Mike Diaz,0,10/18/2022 12:00 AM,"Miguel Diaz - 10/18/22  7:14:02 AM: Over the weekend we had a crew here doing high bay vacuuming they must have tripped the breaker .
Breaker L428 IS BACK ON .",[]
1648,EQ ID 1648,Laminate Cell,Toilet Partitions,3106,11/02/2022,"3. Prod Affected, Not Stopped",the part before the glue roller is not throwing air when we pass pieces thru.,Closed Without Action,0,0,,0,11/02/2022 12:00 AM,Miguel Diaz - 11/02/22  9:11:30 AM: Found aIr table working properly lead advised its also working,[]
1648,EQ ID 1648,Laminate Cell,Toilet Partitions,4157,01/27/2023,2. General Maint - High Priority,A hoes on the air table before the glue rollers broke .,Closed and Completed,0,0.25,PU,0,01/27/2023 12:00 AM,Primo Uy - 01/27/23  7:48:40 AM: Done. Repaired.,[]
1648,EQ ID 1648,Laminate Cell,Toilet Partitions,10252,02/07/2024,2. General Maint - High Priority,"Talked to Primo, the glue line to make the steel cores seems to be clogged. he will take a look at it.",Closed and Completed,0,0.25,PU,0,02/07/2024 12:00 AM,Primo Uy - 02/07/24  8:51:47 AM: Done. Remove dried glue on the Stile core glue applicator nozzle. Working now.,[]
1648,EQ ID 1648,Laminate Cell,Toilet Partitions,16278,07/01/2025,2. General Maint - High Priority,"The air table were we feed the HPL components is not working, we are having to do rework cause debris is going through. When time permit could we have you guys look into this please.",Closed and Completed,0,0.35,PU,0,07/02/2025 12:00 AM,"Primo Uy - 07/02/25 12:39:58 PM: The Actuator board come loose. Adhesive mounting was already worm out. Clean and remove residue from the old adhesive. Replace new mounting adhesive and mount the actuator board back in place.
Note: Take measurement of the board and will make a spare. Laminated air knife is now working.",[]
1648,EQ ID 1648,Laminate Cell,Toilet Partitions,16658,08/13/2025,1. Prod Stopped,"The glue gun is not working, when time permits could you guys take a look at it please. See Pedro in the steel core cell.",Closed and Completed,0,0,Primo,0,08/06/2025 08:00 AM,Gabriel Shinobi - 08/13/25  9:02:36 AM: other work order closed for this. closing this one out.,[]
1648,EQ ID 1648,Laminate Cell,Toilet Partitions,18157,01/10/2026,1. Prod Stopped,"The pop up table on the return system for the HPL is not working, looks like the screw fell off. please see pictures for reference.",Closed and Completed,0,0.25,PU,0,01/12/2026 12:00 AM,Primo Uy - 01/12/26  7:13:09 AM: Mounting hole bracket broken. Relocate and drill a new mounting hole. POP UP Table is now working.,"[{""name"": ""c3ea83a8-71a9-49ee-9904-a03b1f9de631.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/879?guid=b71a9431-31d2-441d-926d-19cadc6c4db1""}, {""name"": ""2a76a966-49d9-4474-a505-b00e9df961d8.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/880?guid=b71a9431-31d2-441d-926d-19cadc6c4db1""}, {""name"": ""e277e269-7d66-422f-998d-c6429a66272a.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/881?guid=b71a9431-31d2-441d-926d-19cadc6c4db1""}]"
1648,EQ ID 1648,Laminate Cell,Toilet Partitions,18228,01/14/2026,1. Prod Stopped,When time permits could you guys help us adjust the pizza cutter table in the HPL cell. When we pass components the table sits to high that its causing the parts to hitting coming out of the Glue spreader.,Closed and Completed,0,0.2,Max,0,01/16/2026 03:00 PM,Maksim Bushka - 01/16/26  3:15:28 PM: Lowered the front right leg 1/4 inch | Maksim Bushka - 01/16/26 11:43:47 AM: Will do after the end of the shift.,[]
1648,EQ ID 1648,Laminate Cell,Toilet Partitions,18270,01/21/2026,1. Prod Stopped,Chain broke loose on the Glue Spreader rollers preventing rollers from rotating,Closed and Completed,50,1.5,Shinobi,0,01/22/2026 06:30 AM,"Gabriel Shinobi - 01/22/26  7:24:18 AM: found master link missing, guild sprocket broke off bearing. replaced sprocket assembly. replaced master link, adjusted tension sprocket. production back on",[]
1648,EQ ID 1648,Laminate Cell,Toilet Partitions,19503,05/20/2026,1. Prod Stopped,"The air table located right before the glue spreader stopped working. When time permits, could we please have you guys take a look into this? We want to avoid any debris passing through the glue spreader, as this could lead to quality issues and potential rework.",Closed and Completed,0,0.3,Shinobi,0,05/21/2026 12:00 AM,Gabriel Shinobi - 05/22/26  7:21:08 AM: reattached flap working normally,[]
1648,EQ ID 1648,Laminate Cell,Toilet Partitions,19642,06/01/2026,"3. Prod Affected, Not Stopped",Air table is chipping the edging off components passing through.,Closed and Completed,0,0.5,PU,0,06/01/2026 12:00 AM,"Primo Uy - 06/02/26  7:34:34 AM: i remove the screws on the gate (6 pcs). This screws does not belong here (causing the chipping). Next time please don't not  tamper any thing with out consultation. All we have to do is replace the black tape. This was design like this until we can figure out a better way. Picture 1 showing the screw which causing the chipping Tampered) Picture 2 shows the original set up, only black tape and no solid metal attached to prevent scratches and chipping or further issues. Also if the board ( the one activate the air knife switch get damage, it easily replace).","[{""name"": ""Laminate Air Knife1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/967?guid=0152edb3-ccbb-477a-9fd5-1f0231f3dac0""}, {""name"": ""Laminate Air Knife2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/968?guid=0152edb3-ccbb-477a-9fd5-1f0231f3dac0""}]"
1648,EQ ID 1648,Laminate Cell,Toilet Partitions,19638,06/01/2026,"3. Prod Affected, Not Stopped",Glue roller is damaging edging on passing components,Closed and Completed,0,0.5,Shinobi,0,06/02/2026 12:00 AM,Gabriel Shinobi - 06/04/26  7:19:11 AM: no issue found with glue roller,[]
1648,EQ ID 1648,Laminate Cell,Toilet Partitions,19927,06/22/2026,"3. Prod Affected, Not Stopped","Need to realign and re-level the infeed and outfeed tables for the O-sama glue spreader. ME will assist in doing so. Currently, the pizza cutter table is sitting too high that is causing the pieces pass through to hit the pizza cutter table causing the pieces to pivot.",Closed and Completed,0,0.3,"Max, Diego",0,06/22/2026 08:00 PM,Maksim Bushka - 06/23/26  1:56:25 PM: Leveled the tables.,[]
1656,EQ ID 1656,Drill Jig - OS Door Hinge,Toilet Partitions,19004,04/07/2026,2. General Maint - High Priority,"After a recent CCR, we had a discussion with the team and some concerns were brought up that I was not previously aware of. One of the main issues is that the jig can shift during use, which is leading to rework and, in this case, CCRs.

Could we get your help to review and fix the current jig, and possibly look into creating an improved version?",Pending,0,0,,0,,"Gabriel Shinobi - 05/01/26  7:44:43 AM: Per M/E Eric, QA request has been submitted to inspect the jig, as well is currently investigating the issue",[]
1656,EQ ID 1656,Drill Jig - OS Door Hinge,Toilet Partitions,19941,06/24/2026,2. General Maint - High Priority,"Jig is slightly off on the latch, might be time for a new jig.",Pending,0,0,,0,,,[]
1656,EQ ID 1656,Drill Jig - OS Door Hinge,Toilet Partitions,15110,03/19/2025,"3. Prod Affected, Not Stopped",TPF Lead advised outswing jig missing screws,Closed and Completed,0,0.2,G Shinobi,0.2,03/19/2025 09:30 AM,"Gabriel Shinobi - 03/19/25  9:44:17 AM: replaced missing screws, added loctite
x2 5/16-18 cap head screws",[]
1658,EQ ID 1658,TPF,Toilet Partitions,19819,06/11/2026,2. General Maint - High Priority,"The general program we use in the HPL ganonmat seems to be of a 1/16th on the bottom hinge, it's within tolerance but we would like to get dialed in so we could avoid any CCR's. Please see attached.",Pending,0,0,,0,,Gabriel Shinobi - 06/11/26 10:29:10 AM: adjusted the back stop Y offset by 0.010 should keep all with in tolerance,"[{""name"": ""f1725ba3-558c-4447-a72b-2dd4d084035a.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/980?guid=ef1f633c-f254-47e3-ad7a-481d8d5a198a""}, {""name"": ""0cb1bd53-b30c-4f65-80a3-266307318c1e.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/981?guid=ef1f633c-f254-47e3-ad7a-481d8d5a198a""}]"
1658,EQ ID 1658,TPF,Toilet Partitions,19865,06/16/2026,2. General Maint - High Priority,"We are see general program we use in the HPL ganonmat seems to be of slightly 1/16th on the bottom hinge, it's within tolerance but we would like to get dialed in so we could avoid any CCR's. Please see attached.",Pending,0,0,,0,,"Gabriel Shinobi - 06/16/26  8:10:11 AM: took some measurements, the center area of the gannomat, Y-axis is off by approx .001, stop one Y-axis is off by .010, both reading areas are well within the 0.0625 tolerance. Recommend ME check the drilling program, cross ref with Engineering drawings",[]
1658,EQ ID 1658,TPF,Toilet Partitions,1779,06/24/2022,2. General Maint - High Priority,Foam roll chain in the CNC has come down.,Closed and Completed,0,0.6,Mike Bart,0,06/27/2022 12:00 AM,Miguel Diaz - 06/27/22  9:28:21 AM: Hung chain back on for hanging foam .,[]
1658,EQ ID 1658,TPF,Toilet Partitions,4001,01/04/2023,"3. Prod Affected, Not Stopped",The valve on the blue barrel broke while trying to lift the end to put the barrel at an angel.,Closed and Completed,0,0.5,PU,0,01/16/2023 12:00 AM,Primo Uy - 01/16/23 10:34:51 AM: Done. Removed the old PVC fitting that was broken and replaced with a new fitting to fit the new a valve as well.,[]
1658,EQ ID 1658,TPF,Toilet Partitions,7724,10/10/2023,1. Prod Stopped,Dock sensors poles are very loose they don't line up to each other.,Closed and Completed,0,0.5,Mike diaz,0.5,10/18/2023 12:00 AM,Miguel Diaz - 10/18/23  6:51:27 AM: 2 light barriers seems like they were hit or bumped  making them loose the washer that holds them down are sunken in .Had to replace 4 washers and re-align the barriers  also found a crack on one of them .,[]
1658,EQ ID 1658,TPF,Toilet Partitions,10519,02/26/2024,"3. Prod Affected, Not Stopped","Air hoes on the leveling bar station in the 3/4"" cell has a leak.",Closed and Completed,0,0.35,PU,0,02/26/2024 12:00 AM,Primo Uy - 02/26/24  2:02:36 PM: Replace broken hose and replace with our backup while repairing the old one. Done. All good now. Broken hose is now repaired.,[]
1658,EQ ID 1658,TPF,Toilet Partitions,13321,10/09/2024,6. General Maint,When time permits could we get the rack closest to the HPL line disassemble the rack. Please get with Juan L. TPF.,Closed and Completed,0,0.25,PU,0,10/09/2024 12:00 AM,Primo Uy - 10/09/24  2:25:36 PM: Done. Move the rack outside the factory.,[]
1658,EQ ID 1658,TPF,Toilet Partitions,14431,01/21/2025,1. Prod Stopped,Requesting Go/No Go gauge for material thickness. We need 1 for each cell and extras just to have as backups.,Closed and Completed,0,0.2,G. Shinobi,0,01/21/2025 12:00 AM,Gabriel Shinobi - 01/21/25  2:00:10 PM: 4 3D printed gauges made and handed over to Juan L.,[]
1658,EQ ID 1658,TPF,Toilet Partitions,15870,05/27/2025,2. General Maint - High Priority,"We have a airhoes leak, right behind the packing saw nearest the Andy.",Closed and Completed,0,0.3,Max,0,05/27/2025 12:30 PM,Maksim Bushka - 05/27/25 12:45:58 PM: Repaired the air hose.,[]
1658,EQ ID 1658,TPF,Toilet Partitions,16331,07/09/2025,"5. Prod Ongoing, Maint Required",Could we get the floors on the packing and Anderson sprayed with the nonslip spray please. the floors are a bit slippery.,Closed and Completed,0,0.25,PU,0,07/09/2025 12:00 AM,Primo Uy - 07/09/25 11:25:57 AM: Done.,[]
1658,EQ ID 1658,TPF,Toilet Partitions,16524,07/29/2025,1. Prod Stopped,"The vacuum hose on the 3/4"" has torn and is currently unusable. As a result, production is currently stopped.",Closed and Completed,20,0.2,Max,0,07/29/2025 03:00 PM,Maksim Bushka - 07/29/25  3:11:05 PM: Replaced the vacuum hose,[]
1658,EQ ID 1658,TPF,Toilet Partitions,16946,09/09/2025,1. Prod Stopped,"The air hoes connected to the drill bit to make the outswing latch is leaking, could we get a new one or see if it could be replaced .",Closed and Completed,0,0.2,Shinobi,0,09/09/2025 08:00 AM,"Gabriel Shinobi - 09/09/25  8:54:43 AM: found leak, replaced air hose",[]
1658,EQ ID 1658,TPF,Toilet Partitions,17452,10/23/2025,"3. Prod Affected, Not Stopped","One of the dividers on Wilsonart rack that is used to store that laminate fell out of place, When time permits could we get that fixed please. Its located near the vertical saw.",Closed and Completed,0,0.5,PU,0,11/14/2025 12:00 AM,Primo Uy - 11/14/25  8:12:45 AM: Done. | Primo Uy - 10/29/25  8:53:38 AM: We will fix the divider when plastic material will be unloaded.,[]
1658,EQ ID 1658,TPF,Toilet Partitions,17709,11/14/2025,1. Prod Stopped,"Nail gun has a nail stuck, when time permits could you please look into it.",Closed and Completed,0,0.3,Shinobi,0,11/14/2025 07:00 AM,"Gabriel Shinobi - 11/14/25  7:36:27 AM: cleared out stuck nail, working normally",[]
1658,EQ ID 1658,TPF,Toilet Partitions,18190,01/14/2026,6. General Maint,"Could we please add a back stopper to the racks in HW please. At the moment we used a cardboard to hold the parts up, but if we could add falloff off strips of phenolic. Please see pictures for reference.",Closed and Completed,0,0.5,Shinobi,0,01/14/2026 01:30 PM,Gabriel Shinobi - 01/15/26  7:02:35 AM: back supports added to all 4 racks,"[{""name"": ""3fe80746-d013-46fa-b7b3-a60f69d03f3b.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/882?guid=e3111c65-4706-4955-abda-1c1cdb1b64fe""}, {""name"": ""35292b17-88cb-4c6a-815a-a40045b01dfa.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/883?guid=e3111c65-4706-4955-abda-1c1cdb1b64fe""}]"
1658,EQ ID 1658,TPF,Toilet Partitions,18605,03/02/2026,1. Prod Stopped,The air nozzle came undone in the steel core area.,Closed and Completed,0,0.2,Shinobi,0,03/02/2026 07:00 AM,Gabriel Shinobi - 03/02/26  7:54:01 AM: replaced air hose and air nozzle,[]
1658,EQ ID 1658,TPF,Toilet Partitions,18713,03/12/2026,1. Prod Stopped,"Hello Team, the HPL team are trying to drain the glue and the nozzle to the drain seems to be stuck could you guys please take a look at this please.",Closed and Completed,0,0.5,PU,0,03/12/2026 12:00 AM,"Primo Uy - 03/12/26 10:12:57 AM: Clean the PVC valve. Suggest to flush with water on glue tray to totally remove the excess glue..
Please open the valve all the way, on this way the glue will enter the side of the ball opening that will dried up and binding the mechanism, specially without flushing. Ordering a steel ball valve to replace the PVC.
Reinstalled PVC Valve but will replace when the new order arrived.",[]
1658,EQ ID 1658,TPF,Toilet Partitions,18821,03/19/2026,1. Prod Stopped,"The hose line in the 1/2"" is leaking, this is connected to the pop up table.",Closed and Completed,0,1,Shinobi,0,03/19/2026 09:00 AM,"Gabriel Shinobi - 03/19/26 10:12:19 AM: air line had a large gash, replaced with two  new lines, will order longer single line, working normally",[]
