equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,downtime_hours,completed_datetime,comments,attachments
29,EQ ID 29,Forklift # T20,Toilet Partitions,8035,11/14/2023,1. Prod Stopped,"The forklift just stopped functioning, its going off like if you don't have a seat belt on. It's located closest to the soap roll up door.",Closed and Completed,0,0.4,Mike d,0,11/14/2023 12:00 AM,Miguel Diaz - 11/14/23 11:03:21 AM: Wire broke inside the harness the wires are not long and are tight for now its back up and running but may need to be extended in the future to prevent this from happening again .,[]
29,EQ ID 29,Forklift # T20,Toilet Partitions,9380,12/16/2023,"5. Prod Ongoing, Maint Required",T-20 seat belt don't work and has been on by pass till the new seat belts came in .,Closed and Completed,100,0.5,Mike diaz,0,12/16/2023 12:00 AM,Miguel Diaz - 12/16/23  3:25:55 PM: Received new seatbelts yesterday replaced seat belt lift is working properly .,[]
29,EQ ID 29,Forklift # T20,Toilet Partitions,9534,01/05/2024,6. General Maint,T20 Level function button is not working on the forklift per lead,Closed and Completed,666.26,2,Raymond tech Hovic,0,01/12/2024 12:00 AM,Miguel Diaz - 01/17/24  7:12:04 AM: Cost is in to close out work order .Open attachment to see tech notes if needed . | Miguel Diaz - 01/11/24  8:02:16 AM: Raymond tech has replaced the level function button .Work order will stay open till final cost is in . | Miguel Diaz - 01/05/24  6:40:21 AM: Raymond tech found the button to be faulty and has ordered the part .,"[{""name"": ""r20 level button repair 1-15-24.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/501?guid=60ef85fe-7855-40d1-a6be-e53ecbdf7913""}]"
29,EQ ID 29,Forklift # T20,Toilet Partitions,10277,02/08/2024,6. General Maint,Been finding oil leak under the lift when parked over night .,Closed and Completed,1016.27,4,Raymond tech hovic,0,02/06/2024 12:00 AM,Miguel Diaz - 04/08/24 11:52:23 AM: cost is in | Miguel Diaz - 03/04/24 12:55:29 PM: Hoses have been replaced on the unit .Work order will stay open till final cost is in . | Miguel Diaz - 02/08/24  9:12:12 AM: I had Asked the Raymond tech to look into it he found  two hoses wet on one end and advised both need to be replaced .He  ordered both .He will return when the parts come in .,[]
29,EQ ID 29,Forklift # T20,Toilet Partitions,10795,03/20/2024,1. Prod Stopped,Material handler was driving with a 144 pallet the 4 x 4 fell off the pallet and he drove over it sending the forklift up in the air when it landed the battery cracked on the bottom dumping battery acid on the floor .,Closed and Completed,0,1,Industrial battery Engineering,0,04/03/2024 12:00 AM,Miguel Diaz - 04/03/24  9:53:05 AM: Battery has been returned Vendor advised they filled it up with deionized  water  and it has not leaked .They advised to use it and go from there if it was to need repairs they advised due to the age of the battery repairs are not recommended . | Miguel Diaz - 03/20/24  2:18:29 PM: Placed a bucket underneath to catch the battery acid the rest has been cleaned up with towels Max will water it down .I placed a call to the battery company they will be here tomorrow to pick it up and fix it .,[]
29,EQ ID 29,Forklift # T20,Toilet Partitions,13617,10/28/2024,6. General Maint,Seat cushion is in bad shape and has several patches with black tape .,Closed and Completed,240,1.4,Max,0,11/26/2024 12:00 AM,Miguel Diaz - 11/27/24  7:38:24 AM: Replaced seat with a new one | Miguel Diaz - 10/28/24 11:40:47 AM: Ordered replacement,[]
29,EQ ID 29,Forklift # T20,Toilet Partitions,14459,01/23/2025,2. General Maint - High Priority,Raymond tech advised the brake assembly needs to be replaced its really worn out .,Closed and Completed,1348.86,1,Raymond,1,01/31/2025 12:00 AM,Miguel Diaz - 02/04/25  8:33:17 AM: Tech showed up yesterday and replaced the brake assembly .Work order will stay  open till final cost is in . | Miguel Diaz - 01/23/25 11:04:54 AM: Tech provided a quote for the part and was given the go ahead to get it ordered .,[]
29,EQ ID 29,Forklift # T20,Toilet Partitions,17499,10/28/2025,2. General Maint - High Priority,Forklift T20 charging station has a loose cable,Closed and Completed,100,0.3,Max,0,10/28/2025 02:00 PM,Maksim Bushka - 10/28/25  2:17:52 PM: Replaced the wall quick disconnect charger.,[]
59,EQ ID 59,Vacuum Lift System (Glue Line ),Toilet Partitions,2439,09/21/2022,"3. Prod Affected, Not Stopped","The vacuum lift suction cap assembly hose are broken/torn, not grabbing the material.  2 sets.",Closed and Completed,0,0.35,PU,0.5,09/21/2022 12:00 AM,"Primo Uy - 09/21/22  2:30:47 PM: Replaced torn air hose with a new one. return the suction cap assembly to the line when done.
Repair two set of suction cap assembly.",[]
59,EQ ID 59,Vacuum Lift System (Glue Line ),Toilet Partitions,3758,12/21/2022,2. General Maint - High Priority,Last Week an operator advised a panel fell off the vacuum system he immediately replaced the suction cups attachment and brought over the one he think is faulty .,Closed and Completed,0,0.3,Mike Diaz,0,12/29/2022 12:00 AM,"Miguel Diaz - 12/29/22  6:23:12 AM: Tested vacuum on the vacuum attachment and both cups are at 30 HG with no changes while holding  .On side note if the panel has too much glue it could be slippery and fall off we have seen this before .Attachment has been given back the cell .Below is what a good vacuum HG should be at .
Is 30 in HG a perfect vacuum?
In the U.S., the common standard to measure rough vacuum is inches of mercury (""Hg), which can be measured in two different ways. One method is as ""Hg gauge (""HgV), where the scale starts at 0"" Hg (atmospheric pressure) and goes up to 29.92"" Hg, which is perfect vacuum.",[]
59,EQ ID 59,Vacuum Lift System (Glue Line ),Toilet Partitions,10297,02/09/2024,"5. Prod Ongoing, Maint Required",Operator placed one of the sets on my desk i found both Suction cups torn,Closed and Completed,250,1.5,Mike d,0,02/09/2024 12:00 AM,Miguel Diaz - 02/09/24  2:01:28 PM: Cleaned  old glue and replaced both torn cups with a new set.,[]
59,EQ ID 59,Vacuum Lift System (Glue Line ),Toilet Partitions,14049,12/11/2024,6. General Maint,Lead requested the vacuum be lowered so that the shorter people can grab it with out reaching .He advised they are having trouble .,Closed and Completed,20,0.5,Mike d,0,12/11/2024 12:00 AM,Miguel Diaz - 12/11/24  7:57:57 AM: Lowered the vacuum handle by 13 '' using the instructions  from Novatech .Open attachment to view picture .,"[{""name"": ""Glue spreader vaccum lowering chain 12-11-24.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/698?guid=f83b24b6-74ab-4b51-87d3-2bcc63c38533""}]"
59,EQ ID 59,Vacuum Lift System (Glue Line ),Toilet Partitions,15342,04/10/2025,"5. Prod Ongoing, Maint Required",Please replace the suction cups on the vacuum lift (two sets of suction cups need replacement).  Some of the heavier pieces have dropped creating a safety concern.,Closed and Completed,0,1.5,G Shinobi,1.5,04/10/2025 11:30 AM,"Gabriel Shinobi - 04/10/25 11:38:34 AM: Only had enough to replace one set, replaced the pads on the one currently in use. will order additional sets. lift working normal ok to continue using.",[]
59,EQ ID 59,Vacuum Lift System (Glue Line ),Toilet Partitions,18044,12/30/2025,"5. Prod Ongoing, Maint Required",lift rubber gaskets worn need replacement.,Closed and Completed,0,3,Shinobi,0,12/29/2025 10:30 AM,Gabriel Shinobi - 12/30/25 10:35:42 AM: replaced vacuum lift gaskets for both bottom ends for glue line.,[]
60,EQ ID 60,Laminate Slitter,Toilet Partitions,1036,04/05/2022,4. Prod Continuing but Affected Equipment stopped,"Operator advise motor stops running midway through  the cut .
Received replacement motor replaced motor this morning  and after  turning it on i found one of the cutters loaded with scrap material need to disassemble cutters to remove scrap material .",Closed and Completed,761.57,5,Mike Diaz,0,04/06/2022 12:00 AM,"Miguel Diaz - 04/06/22 10:20:38 AM: Replaced motor and key original motor had key rolled over and motor was being grinded down by the transmission sleeve .Replacement transmission should be purchased to have as a spare for future use .
Also found one of the cutters was loaded with fall off making the slitter make a loud screeching noise . see attachment 
No down time but production was affected","[{""name"": ""slitter 4-6-22.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/1?guid=f7fceceb-21d2-404a-bca2-2f4c2bf21d9b""}]"
60,EQ ID 60,Laminate Slitter,Toilet Partitions,1085,04/08/2022,4. Prod Continuing but Affected Equipment stopped,Found litter cutter loaded up again with fall off need to replace cutters set tomorrow Open attachment to view cutter if needed .,Closed and Completed,1200,2.6,Mike Diaz,0,04/09/2022 12:00 AM,Miguel Diaz - 04/09/22  1:34:02 PM: Replaced cutters and fall guides  with a sharpened set of 10 .Open attachment to view pictures if needed .,"[{""name"": ""slitter 4-8-22.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/3?guid=1f8ae5bd-38ac-4093-bdda-c382250caeb2""}, {""name"": ""slitter a.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/4?guid=1f8ae5bd-38ac-4093-bdda-c382250caeb2""}, {""name"": ""slitter b.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/5?guid=1f8ae5bd-38ac-4093-bdda-c382250caeb2""}, {""name"": ""slitter c.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/6?guid=1f8ae5bd-38ac-4093-bdda-c382250caeb2""}]"
60,EQ ID 60,Laminate Slitter,Toilet Partitions,2287,08/31/2022,1. Prod Stopped,"Slitter wont start, looks like power cable is lose.",Closed and Completed,0,0.3,Mike Diaz,0,08/31/2022 12:00 AM,"Miguel Diaz - 08/31/22  8:13:14 AM: Cable was loose and a cable got disconnected .Operators pull down to unplug the cable from there .
Suggest they unplug the machine from the wall socket and not the short plug .Tighten hardware .",[]
60,EQ ID 60,Laminate Slitter,Toilet Partitions,10234,02/06/2024,"5. Prod Ongoing, Maint Required",Found two blade extractor stuck wedged in the metal,Closed and Completed,0,0.4,Mike d,0,02/06/2024 12:00 AM,Miguel Diaz - 02/06/24 10:52:24 AM: I was able to work them loose advised operator to look at the extractors and make sure they are all loose when cleaning out the trash from underneath.,[]
60,EQ ID 60,Laminate Slitter,Toilet Partitions,11862,05/28/2024,4. Prod Continuing but Affected Equipment stopped,Slitter is not rotating,Closed and Completed,2500,2.5,Mike Diaz,2.5,05/30/2024 12:00 AM,Miguel Diaz - 05/30/24  9:41:52 AM: Removed motor with gear box and disassembled both units found that the gear box rolled over the key also gear box is leaking fluid .This happens with wear and tear but  also happens when the operators place two plastic sheets at one time getting the parts stuck forcing the wear and tear .This happened a few weeks ago i had to break apart the plastic and get it un-stuck .Replaced gear box with a new one we had as a spare .Machine is up and working properly. | Miguel Diaz - 05/29/24  6:42:34 AM: Motor is spinning I could see the fan from the rear rotating but the cutters are not sounds like the pin rolled on the gear box .Need to take it apart we have a spare gear  if needed .Cannot get to it today as I'm working on the move .Shop will need to cut the edging on the HOLZ-HER saw this is our back up like we have  done in the past .,[]
60,EQ ID 60,Laminate Slitter,Toilet Partitions,17997,12/18/2025,1. Prod Stopped,The steelcore slitter core seems to be lose. we have to move the plug for it to get connection . Please see Victor.,Closed and Completed,25,0.2,Max,0,12/18/2025 12:00 PM,Maksim Bushka - 12/18/25 12:07:32 PM: Replaced one fuse.,[]
60,EQ ID 60,Laminate Slitter,Toilet Partitions,18616,03/02/2026,1. Prod Stopped,The chain on the slitter slipped off.,Closed and Completed,0,0.5,Shinobi,0,03/03/2026 07:30 AM,"Gabriel Shinobi - 03/03/26  8:56:15 AM: found sprocket out of alignment, realigned and reset chain, working normally",[]
60,EQ ID 60,Laminate Slitter,Toilet Partitions,19558,05/22/2026,2. General Maint - High Priority,Not functioning. Impacting production.,Closed and Completed,0,0.2,Shinobi,0,05/22/2026 08:30 AM,"Gabriel Shinobi - 05/22/26  8:26:44 AM: one of the cutting wheels  off alignment, adjusted working normally",[]
64,EQ ID 64,"Driver, Pulse Tool, 1080 Leveling Bar",Toilet Partitions,14138,12/17/2024,"3. Prod Affected, Not Stopped",One of the air insert drill is stuck on the reverse,Closed Without Action,0,0,md,0,12/18/2024 12:00 AM,Miguel Diaz - 12/18/24  6:33:22 AM: Closing Work order it was entered on the wrong equipment ID,[]
96,EQ ID 96,Vacuum Lift 1080 Line packout,Toilet Partitions,7284,09/19/2023,4. Prod Continuing but Affected Equipment stopped,Employees advised one of the cups is leaning to its side and is  not level like it should be .,Closed and Completed,5,0.4,Mike d,0,09/19/2023 12:00 AM,Miguel Diaz - 09/19/23 11:20:28 AM: Found no of the suction cups with the pin that holds it level leaning removed wedged pin and replaced .,[]
96,EQ ID 96,Vacuum Lift 1080 Line packout,Toilet Partitions,10870,03/29/2024,4. Prod Continuing but Affected Equipment stopped,Operator reported one of the suction cups is leaning to its side,Closed and Completed,5,0.3,Mike d,0,03/29/2024 12:00 AM,Miguel Diaz - 03/29/24 10:41:11 AM: Found pin that holds it in place is worn out .Replaced pin .,[]
96,EQ ID 96,Vacuum Lift 1080 Line packout,Toilet Partitions,16947,09/09/2025,1. Prod Stopped,"The vacuum lift on the 3/4"" is making a wired popping noise, could we have you guys take a look at it please.",Closed and Completed,0,0.2,Shinobi,0,09/11/2025 08:00 AM,Gabriel Shinobi - 09/11/25  8:44:10 AM: found some of the sheets sticking to each other. lift ok,[]
96,EQ ID 96,Vacuum Lift 1080 Line packout,Toilet Partitions,19471,05/18/2026,"3. Prod Affected, Not Stopped",Vacuum lift gets stuck. You have to force it to move.,Closed and Completed,0,0.5,Shinobi,0,05/18/2026 12:00 AM,"Gabriel Shinobi - 05/19/26 11:37:15 AM: nothing found on vacuum lift, working normallly",[]
102,EQ ID 102,"Insert Screwdriver, 1080 -1",Toilet Partitions,3162,11/08/2022,"5. Prod Ongoing, Maint Required","Operator Ramon dela mora requested we adjust the torque on the insert gun because they are using a bad batch of inserts that needs special handling in order for them to work .,",Closed and Completed,0,0.2,Mike Diaz Primo Uy,0,11/08/2022 12:00 AM,Miguel Diaz - 11/08/22  7:38:22 AM: Adjusted the toque by going 5 clicks counter clockwise .Showed Primo how to adjust this tool .,[]
102,EQ ID 102,"Insert Screwdriver, 1080 -1",Toilet Partitions,3620,12/13/2022,"5. Prod Ongoing, Maint Required","Hi Mike, may you please install the new flexarms that arrived today at your earliest convenience. The CL line will be open after 2:30pm. for the rest of the week.",Closed and Completed,100,3,Max Nelson Mike,0,12/21/2022 02:30 PM,Miguel Diaz - 02/27/23 12:06:31 PM: Table top has been replaced along with the new longer insert arm open attachment to view picture if needed. | Miguel Diaz - 02/27/23  9:18:00 AM: Nelson helped us out with the drilling the program and drilled the top for us we are currently adding rollers to it and when time permits we will replace the table top on the floor with out disruption of the line .Lunch time should be enough time for us to replace it .Thanks for drilling the top Nelson. | Miguel Diaz - 02/08/23  8:18:37 AM: Still waiting for table top that TPF cut to be drilled on the Anderson .ME work order was entered. | Maksim Bushka - 12/21/22  2:39:34 PM: Replaced the right side flex arm. | Miguel Diaz - 12/13/22 11:35:25 AM: This is currently not do able the current set up does not accommodate this flex arm at all we need a flat surface  .Suggest making a longer table top so that this flex arm can be installed .ME will need to have the Anderson router drill the holes for the rollers .,"[{""name"": ""3-4 insert table replacement 2-27-23.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/233?guid=47e3ec19-cde4-43d7-bd11-08ed7fb75208""}]"
102,EQ ID 102,"Insert Screwdriver, 1080 -1",Toilet Partitions,5981,06/12/2023,6. General Maint,when opening the building this morning the right side 1080 air hose was leaking air from the hose after inspecting it needs to be replaced .,Closed and Completed,150,1,Mike D,0,06/12/2023 12:00 AM,"Miguel Diaz - 06/12/23  8:26:45 AM: Removed old hose from the line measured and cut a new hose added connectors to the ends placed it back on the line .
Insert Drill is back up.",[]
102,EQ ID 102,"Insert Screwdriver, 1080 -1",Toilet Partitions,7892,11/02/2023,"3. Prod Affected, Not Stopped",1080 insert driver was in pieces waiting for parts .Part just arrived this morning .,Closed and Completed,160.18,0.5,Mike d,0,11/02/2023 12:00 AM,"Miguel Diaz - 11/02/23  9:29:50 AM: Replaced broken parts 2nd red idler gears x 3 and bushings x 3 .
Tool is good to go .Placing it back in the tool crib to be kept as a spare .",[]
105,EQ ID 105,"Drilling Machine CNC, 1040 Laminate",Toilet Partitions,18742,03/12/2026,"3. Prod Affected, Not Stopped","Hi, Gannomat somehow glitched and drilled a program incorrectly for a 4.5"" FC stile instead of 9""FC through the standard program packet. We retested the same program with a sample PB piece where it correctly drilled for 4.5""FC this time. Can we take a look at this as this will cause issue more down the production hours? thank you",Pending,0,0,,0,,,[]
105,EQ ID 105,"Drilling Machine CNC, 1040 Laminate",Toilet Partitions,19934,06/23/2026,"3. Prod Affected, Not Stopped","Per Matt Guner's email, could the sensor for the Gannomat Machine be adjusted so that it does not allow a gap between the back stop and workpiece when being drilled? This can cause misdrilling at this machine.",Pending,0,0,,0,,,[]
105,EQ ID 105,"Drilling Machine CNC, 1040 Laminate",Toilet Partitions,1219,04/26/2022,1. Prod Stopped,Machine does not load program when turning it on,Closed and Completed,0,3,Mike Bart Matt IT department Atkins Machinery,3,04/26/2022 12:00 AM,Miguel Diaz - 04/26/22 10:18:22 AM: Found corrupted program this could happen from not shutting the machine off correctly or someone pressed a wrong button .Everyone tried to help but we could not get it up with the the vendors help i have the steps on how to fix it next time i will be making a word document and adding it to the machine folder if needed next time .Tom van from atkins machinery called and help us replace the corrupted file his phone number is 916 415-9400.,[]
105,EQ ID 105,"Drilling Machine CNC, 1040 Laminate",Toilet Partitions,2137,08/08/2022,1. Prod Stopped,"We were having issues with the censors not picking up to drill, so we did a reset and now it wont turn back on.",Closed and Completed,300,3.5,Mike,0,08/08/2022 12:00 AM,"Miguel Diaz - 08/15/22  1:32:06 PM: USB PCI has been installed machine is now reading bar codes again. | Miguel Diaz - 08/11/22  8:39:08 AM: Follow up provide pictures of the mother board to Leroy he advised the card is not getting here till Monday 8-15-22.For now machine is operational but the drilling program  must be chosen manually operator are using it as is .
Leroy advised this below :
Thanks for this info.  We have a USB PCI Card on order and quickest delivery time we can get is Monday 8/15. 
Replacing the old system board is anywhere from $1k to $2.3K for a used one. | Miguel Diaz - 08/11/22  6:50:39 AM: Leroy from IT advised the following ,
We will need to order anther part.  Its possible that the USB Ports got fried when the original power supply went out.  We are going to overnight a PCI USB card to add USB functionality back to the PC.
We also need a photo of the system board model number. | Miguel Diaz - 08/11/22  6:10:49 AM: Need to re-open this ticket machine turns on normally and drills properly when program is loaded by hand on the computer . As of now the barcode scanner is not working properly .After several test i found that the scanner does work if I plug into another computer USB port its the machine usb ports that are not powered on currently IT is aware .Machine is still being used till IT figures it out . | Miguel Diaz - 08/10/22  1:24:27 PM: Replaced power supply that IT ordered for us they also bought us a spare .New power supply is a gaming power supply model ARC 450 and its readily available on amazon .Machine is running properly and drilling correctly advised lead to have this team check the drilling .
No downtime but production was affected for 16 hours . | Miguel Diaz - 08/09/22  8:01:31 AM: Troubleshoot found bad power supply to the computer we did have a spare but another branch needed it so we must now find one asap .I will get with IT and Matt if needed to find a replacement ASAP . | Miguel Diaz - 08/09/22  8:00:02 AM: Found machine display off checked all voltage coming in all checked out .
found beckhoff drives with error codes one is error 0.3 the other is error N17.
Tom Van the local tech support for gannomatts did not call back called head quarters They advised to call early morning
i will call them back when in tomorrow a@ 5:30 am","[{""name"": ""gan2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/91?guid=93ce52de-4f85-453b-ac95-a303a908c045""}, {""name"": ""10401.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/92?guid=93ce52de-4f85-453b-ac95-a303a908c045""}, {""name"": ""gan1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/93?guid=93ce52de-4f85-453b-ac95-a303a908c045""}, {""name"": ""10403.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/94?guid=93ce52de-4f85-453b-ac95-a303a908c045""}, {""name"": ""10402.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/95?guid=93ce52de-4f85-453b-ac95-a303a908c045""}, {""name"": ""gan3.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/96?guid=93ce52de-4f85-453b-ac95-a303a908c045""}]"
105,EQ ID 105,"Drilling Machine CNC, 1040 Laminate",Toilet Partitions,2263,08/26/2022,1. Prod Stopped,Operators advised they were drilling a stile with steel core inside the hole location after the first hole they hit the e-stop several times till the hole is drilled deep enough that it moves to the next hole location either way the screen shut off .They restart computer nothing turned back on .,Closed and Completed,0,0.4,Mike D,0,08/26/2022 12:00 AM,Miguel Diaz - 08/26/22  1:17:26 PM: Checked inside the control panel and the same alarm was showing from last time which meant no power to computer or monitor .Shut machine down waited a minute and turned it back on machine came back on .Could have been a glitch .We do have a spare power supply if needed  .I really don't like the idea of the machine trying to drill through 1/8 metal it really shakes/rattles the spindle head .This is the process for now i was tool .i think the operators turned machine off and back on to quick.,[]
105,EQ ID 105,"Drilling Machine CNC, 1040 Laminate",Toilet Partitions,3865,01/09/2023,2. General Maint - High Priority,"We have found an error this morning with our drilling machine in the HPL cell. We have found that the drill locations are off by +/- 1/8”. Currently, I have an operator listing down which programs are off. ME, can we get your assistance ASAP? Mike Diaz is also standing by with the machine assisting my operator on troubleshooting what the root cause is.",Closed and Completed,0,3,Matt Sam Gabriel Mike,0,01/09/2023 12:00 AM,Miguel Diaz - 01/09/23 11:25:34 AM: ME helped troubleshoot  the issue they adjusted stop 1  and stop 4 to drill to spec .Test piece was given to QA for approval before giving  machine back to production .Future note if recovery file has to be used make sure offset from stop 1 and stop 4 are the same as the attachment i provided .Production was not stopped but was affected for 4 hours .,"[{""name"": ""1040 gannomatt offset 1-9-23.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/195?guid=4df85c3a-fe80-4855-8f9b-8af2c0b3909b""}]"
105,EQ ID 105,"Drilling Machine CNC, 1040 Laminate",Toilet Partitions,5013,03/27/2023,6. General Maint,"My team were wondering if we can install an air hose next to our gannomat in the HPL Cell. Because of the new drill bit, due to the new 100078 inserts, we are finding wood residue inside the holes. The residue is preventing the inserts, when installed, to be flushed with the component because of the residue trapped within.",Closed and Completed,65,0.3,Mike D,0,03/27/2023 12:00 AM,Miguel Diaz - 03/27/23  1:25:01 PM: Provided new air hose with  air nozzle as requested,[]
105,EQ ID 105,"Drilling Machine CNC, 1040 Laminate",Toilet Partitions,7660,10/16/2023,2. General Maint - High Priority,Found an air leak this past Saturday coming from the z axis cylinder .,Closed and Completed,25,0.4,Mike d,0,10/16/2023 12:00 AM,Miguel Diaz - 11/17/23  6:49:24 AM: Found hose going to the main blade solenoid with a rip .Made the repair on the hose machine was back up and running . | Miguel Diaz - 10/31/23  8:06:32 AM: New hose from grainger  is at 6 mm but leaks i will have to order the exact hose i removed . | Miguel Diaz - 10/16/23  8:02:17 AM: After inspection the full hose has to get replaced we don't have 6 mm hose in stock here in the shop we have everything but 6 mm i had a few pieces of hose and  was able to make a temp hose till the new  hose i ordered gets here from Grainger on Tuesday .Machine is up and running .,[]
105,EQ ID 105,"Drilling Machine CNC, 1040 Laminate",Toilet Partitions,10348,02/14/2024,1. Prod Stopped,Gannomat doesn't have power.,Closed and Completed,100,2,Mike diaz,3.5,02/14/2024 12:00 AM,"Miguel Diaz - 02/14/24  8:34:32 AM: Troubleshooting found code on beckhoff drives 
With error codes 0.3 and N.17 last repair I replaced the computer power supply .
Looks like it’s the same issue today machine power is on except the computer .
Working on replacing it now .
Replaced the power supply for the computer from Rosewill Part# ARC450 Will need IT department to purchase a replacement for us to keep a spare we used our last spare we had .
Please make sure operators are shutting down the machines properly the machines have instructions IN front of the screen on how to shut them down .By passing these  instructions will cause premature issues with the power supply and other components  .",[]
105,EQ ID 105,"Drilling Machine CNC, 1040 Laminate",Toilet Partitions,10846,03/28/2024,2. General Maint - High Priority,The gannomat stopped working. All sensors were on but wouldn't active to drill component.,Closed and Completed,0,0.2,PU,0,03/28/2024 12:00 AM,"Primo Uy - 03/28/24  7:24:53 AM: Restart the computer and reload program, check scanner USB and reload program. Drilling machine is now working.",[]
105,EQ ID 105,"Drilling Machine CNC, 1040 Laminate",Toilet Partitions,13082,09/17/2024,2. General Maint - High Priority,ME requested support with moving the guide for the new drilling machine so that the stiles edge is  not in front of the next sensor .,Closed and Completed,0,0.7,Mike d,0,09/17/2024 12:00 AM,Miguel Diaz - 09/17/24  9:48:06 AM: Moved guide and squared it as requested,[]
105,EQ ID 105,"Drilling Machine CNC, 1040 Laminate",Toilet Partitions,13316,10/08/2024,1. Prod Stopped,Lead advised the machine is not drilling its spinning but not coming down .,Closed and Completed,0,0.3,Mike d,0.3,10/08/2024 12:00 AM,Miguel Diaz - 10/08/24  9:16:08 AM: Troubleshoot found stuck solenoid valve added a few oil drops to the air lines and manually cycled the valve  .Machine does have an oiler but may not make it all the way in .Machine is working properly again .,[]
105,EQ ID 105,"Drilling Machine CNC, 1040 Laminate",Toilet Partitions,13926,11/27/2024,2. General Maint - High Priority,Lead advised the machine is displaying  low disc space for C drive on the computer .,Closed and Completed,0,0.5,Garbriel,0,01/27/2025 12:00 AM,Miguel Diaz - 01/28/25  8:58:04 AM: Old jobs have been deleted | Miguel Diaz - 11/27/24  7:54:38 AM: Need ME to create space by deleting old jobs from the C drive .,[]
105,EQ ID 105,"Drilling Machine CNC, 1040 Laminate",Toilet Partitions,14728,02/17/2025,1. Prod Stopped,lead showed error in program. file not found,Closed and Completed,0,0.5,GS and MD,2,02/18/2025 07:30 AM,Gabriel Shinobi - 02/18/25  7:59:55 AM: copied back up file into correct location. checked drilling stop 4 offset was off by .102 corrected to 3310.721,[]
105,EQ ID 105,"Drilling Machine CNC, 1040 Laminate",Toilet Partitions,15209,03/28/2025,1. Prod Stopped,The vacuum seal on the table is broken.,Closed and Completed,50,1,Max,0,03/28/2025 06:00 PM,Maksim Bushka - 03/28/25  7:08:13 PM: Replaced the robber seal on the table.,[]
105,EQ ID 105,"Drilling Machine CNC, 1040 Laminate",Toilet Partitions,15334,04/09/2025,1. Prod Stopped,The robber seal on the table broke.,Closed and Completed,30,0.3,Max,0,04/09/2025 06:00 PM,Maksim Bushka - 04/09/25  6:03:41 PM: Replaced the robber seal.,[]
105,EQ ID 105,"Drilling Machine CNC, 1040 Laminate",Toilet Partitions,15508,04/25/2025,1. Prod Stopped,The operator notify the robber gasket on the table is worn out.,Closed and Completed,30,0.2,Max,0,04/25/2025 05:00 PM,Maksim Bushka - 04/25/25  5:13:52 PM: Replaced the robber gasket.,[]
105,EQ ID 105,"Drilling Machine CNC, 1040 Laminate",Toilet Partitions,16560,08/01/2025,1. Prod Stopped,The operator notify the vacuum robber seal on the table broke.,Closed and Completed,20,0.3,Max,0,08/01/2025 07:00 PM,Maksim Bushka - 08/01/25  7:26:34 PM: Replaced the robber seal.,[]
105,EQ ID 105,"Drilling Machine CNC, 1040 Laminate",Toilet Partitions,16990,09/12/2025,2. General Maint - High Priority,The operator notifies the robber gasket is worn out,Closed and Completed,20,0.3,Max,0,09/12/2025 02:30 PM,Maksim Bushka - 09/12/25  2:23:01 PM: Replaced the robber sealer gasket on the table.,[]
105,EQ ID 105,"Drilling Machine CNC, 1040 Laminate",Toilet Partitions,17600,11/06/2025,"3. Prod Affected, Not Stopped",Ganomat on HPL drilling speed is to slow,Closed and Completed,0,0.2,PU and Jiego,0,11/06/2025 12:00 AM,"Primo Uy - 11/06/25  3:39:18 PM: What ever happen they use the wrong drill bit when they change this morning. 
Ganomat is now working properly after Ramon replace the drill bit.",[]
105,EQ ID 105,"Drilling Machine CNC, 1040 Laminate",Toilet Partitions,18387,02/05/2026,1. Prod Stopped,"Can someone please check the sensors on the HPL Gannomat? It looks like they’re out of adjustment—operators have been using tape to trigger the sensor, and it’s causing drilling measurements to be off.",Closed and Completed,0,0.35,PU,0,02/05/2026 12:00 AM,"Primo Uy - 02/05/26 11:50:03 AM: Check all sensor and found out the second sensor from the left is not activating.
Loosen sensor and clean with alcohol, also check connector. Return and tighten it properly with the contact.
Drilling machine is now working properly.",[]
105,EQ ID 105,"Drilling Machine CNC, 1040 Laminate",Toilet Partitions,19825,06/11/2026,1. Prod Stopped,"Sensor broke on the Gannomat, we are unable to drill. Production is at a hult.",Closed and Completed,0,0.3,Shinobi,0,06/11/2026 12:00 PM,"Gabriel Shinobi - 06/11/26  1:14:16 PM: found sensor broken in the back possibly hit by the drill carriage, replaced with emergency sensor, will order additional sensors",[]
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,1489,05/25/2022,4. Prod Continuing but Affected Equipment stopped,"We are having chipping problem on the HPL Trimmer, could i have you guys make the necessary adjustments to the blade .",Closed Without Action,0,0.1,md,0,05/25/2022 12:00 AM,"Miguel Diaz - 05/25/22  8:37:17 AM: Cutters are not the issue when cutting wood grain plastic sometimes the edge trimmer chips the edges only when trimming against the grain the other side does not chip that's how you know its not the machine ,Operators should know this by now .Hand routing should be done when going against the grain the long side the machine can trim it .",[]
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,2068,08/02/2022,1. Prod Stopped,Lead advised machine is on but does not turn ON per operator,Closed and Completed,0,0.4,Mike Diaz,0.4,08/02/2022 12:00 AM,Miguel Diaz - 08/02/22  8:06:35 AM: Checked all fuses on main and inside machine all are good found nothing tripped on the overloads .Reset overloads machine is back up and running .Found inside of the controller dusty will be vacuuming during the first break .,[]
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,2071,08/02/2022,1. Prod Stopped,Edge Finisher has no power .,Closed and Completed,42,1.5,Mike Diaz,1,08/03/2022 12:00 AM,"Miguel Diaz - 08/03/22 11:50:57 AM: Replaced aux contact for motor overload (QM02) machine is turning off and on as normal .
Part was purchased from stiles part # 34-482-40176 CONTACT,AUXILARY NHI 11-PKZ0 Mfg# 4-008-24- | Miguel Diaz - 08/02/22 11:25:36 AM: Ordered replacement aux contact and spare .Open attachment to view stiles receipt if needed .
Part is  arriving tomorrow by 10 am then I will replace it during lunch break | Miguel Diaz - 08/02/22 10:34:17 AM: Troubleshoot electrical schematics found open aux switch  next to overload QM02 .I was able to close it to get the machine to turn on .Trying to order replacement now .Machine is running .Also will try to clean it sometimes they are dirty .Will leave open to monitor .Machine was down but line was still running operators were routing by hand .","[{""name"": ""Edge finisher  aux switch quote 8-2-22.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/87?guid=d0558c89-4675-4526-8750-2cbc0d330f96""}]"
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,2082,08/03/2022,1. Prod Stopped,"Edge Finisher not working, again.",Closed and Completed,0,0.1,md,0,08/03/2022 12:00 AM,Miguel Diaz - 08/03/22 10:23:33 AM: Machine is back ON closing work order there is an open work order for this same issue waiting for part .,[]
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,2280,08/30/2022,"3. Prod Affected, Not Stopped",the piece towards the end of the finisher to keep the pieces flat was not flush and hit a pieces and broke off. Im having the HPL line route by hand mean while we get this fixed .,Closed and Completed,0,0.3,Mike Primo,0.3,08/30/2022 12:00 AM,"Miguel Diaz - 08/30/22  9:18:40 AM: Found rear conveyor cover broken from one side seems like a piece caught it just enough to break the right side finger.
Removed it filed the edge and placed back on machine we will see if we can make one in house or buy another from Holzher .Machine properly",[]
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,2288,08/31/2022,1. Prod Stopped,Operators flagged me down advising the stiles are coming back chipped excessively,Closed and Completed,0,0.1,Mike Diaz,0.5,08/31/2022 12:00 AM,Miguel Diaz - 08/31/22  8:24:20 AM: Found limit switch stuck downwards and backwards instead of being up right this caused the buffers to go forward faster than usual  making the buffers hit  the frame .This is why they are chipped .Operator advised he moved a piece backwards the other day that's when this happened .Operators replaced buffers .Moved limit switch to the correct position machine is working properly again .,[]
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,2401,09/19/2022,1. Prod Stopped,Lead advised the plastic over hang on a door got stuck on the out-feed guide operator hit estop to show it to me,Closed and Completed,0,0.7,Mike D,0.7,09/19/2022 12:00 AM,Miguel Diaz - 09/19/22  2:07:21 PM: Troubleshoot found plastic overhang is 0.6875 when it should be .0250 each side also measured the thickness of the material it is 24mm thick and the adjustment on the pressure beam was at 23.7 meaning it was being pushed down which didn't help and plastic got caught on the out feed guide .Cell needs a caliper to measure every changing color and make adjustments accordingly NEW out feed guide was ordered  still a month out .Adjusted guide to be below the feed track height .,[]
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,2484,10/03/2022,"3. Prod Affected, Not Stopped",Operators advised the main blade is chipping both top and bottom,Closed and Completed,700,0.3,Mike Diaz,0,10/03/2022 12:00 AM,Miguel Diaz - 10/03/22  1:34:43 PM: Noticed that the saw operator who is cutting the plastic is cutting it to long you have 1 inch over hang on one side when it should be 1/4 only each side this could cause chipping  .Replaced main cutter old blade will be sent out for re-sharpening .,[]
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,2496,10/04/2022,"3. Prod Affected, Not Stopped",Team advised the panels are hitting the bottom exit guide and broke the plastic from the bottom,Closed and Completed,0,0.3,Mike d,0,10/04/2022 12:00 AM,Miguel Diaz - 10/04/22 10:13:53 AM: Thickness of the material passing through the line is @24.3 the hold down rollers is set to 23.7 .The height is too tight causing it to drag from the bottom therefore gets caught on the bottom exit guide .Raised hold down adjustment by 2 #s to 23.9 .Suggest they use a caliper to measure the product at every color change not every material measures the same thickness .,[]
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,3287,11/17/2022,2. General Maint - High Priority,Lead pointed out that the exit feed plate chips the bottom of the product from time to time and if the part is warped it really chips it .,Closed and Completed,0,0.4,Mike Max Victor Juan,0,11/17/2022 12:00 AM,Miguel Diaz - 11/17/22 12:09:28 PM: Removed outfeed plate and chamfered the top of it so it doesn't have the edge to chip it .Operator Juan H pointed this out.,[]
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,3578,12/12/2022,2. General Maint - High Priority,One of the screws on the edge finisher laminate is stripped,Closed and Completed,5,0.2,Max & Miguel,0,12/12/2022 09:30 AM,Maksim Bushka - 12/12/22 10:20:40 AM: Replaced one screw on the edge finisher laminate machine,[]
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,3633,12/14/2022,1. Prod Stopped,"Edge finisher is unable to start, could be an electrical or motor problem.",Closed and Completed,0,1,Mike diaz,1,12/14/2022 12:00 AM,Miguel Diaz - 12/14/22  7:53:55 AM: after troubleshooting the machine i Found rear emergency trip wire pulled .Operator advised he may have pulled it yesterday while cleaning .,[]
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,3764,12/29/2022,"5. Prod Ongoing, Maint Required",Found excessive dust all over the machine .,Closed and Completed,2,0.4,Mike Diaz,0,12/29/2022 12:00 AM,Miguel Diaz - 12/29/22 11:53:36 AM: Found the main duct hose has a rip .Repaired hose and vacuumed area .,[]
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,4025,01/17/2023,2. General Maint - High Priority,While doing maintenance i found the main duct hose ripped dust was all over the top of the machine,Closed and Completed,20,0.5,Mike Diaz,0,01/17/2023 12:00 AM,Miguel Diaz - 01/17/23 10:04:50 AM: Replaced 5 x 15 hose for the main duct / main cutter,[]
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,4483,02/20/2023,1. Prod Stopped,The plate on the back end of the edge trimmer keeps getting the laminate stuck and breaks the laminate.,Closed and Completed,0,0.3,Mike Max,0,02/20/2023 12:00 AM,"Miguel Diaz - 02/20/23  9:53:12 AM: Edge trimmer needs to have a caliper on deck at all times after troubleshooting .
I found the product measures 24.4 and the beam height was set to 23.4 which means the beam is too tight after raising the beam height to 24.4 we stop having issues .Lead was present along with Max .Lead provided the laminate trimmer cell with a caliper to use .The machine does not adjust itself operators needs to be aware of the changing thicknesses  .",[]
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,4630,03/02/2023,1. Prod Stopped,HPL Trimmer is having issues with the lamented getting stuck on the plate.,Closed and Completed,0,0.3,Mike Max,0.3,03/02/2023 12:00 AM,Miguel Diaz - 03/02/23 11:48:11 AM: Beam height was not at the same height of the part .Operators need to use the caliper and measure the  thickness at each plastic color change at put that exact number in the machine. leveled the exit plate and run it with the same part that was hit i had no issues machine is working properly again .,[]
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,5008,03/27/2023,"5. Prod Ongoing, Maint Required",Up down switches for the beam height is not working,Closed and Completed,0,2.5,Mike Diaz,0,03/27/2023 12:00 AM,Miguel Diaz - 03/27/23 11:14:42 AM: Troubleshoot more during lunchbreak and found the switches are good (Tech support was wrong on this one ) and found stuck contacts for KM02S and  KM02D after cleaning them the beam  press commands are now working properly . | Miguel Diaz - 03/27/23  9:32:30 AM: Troubleshoot schematics tech support seems to think the switches are bad ordering them now .,[]
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,5656,05/12/2023,"3. Prod Affected, Not Stopped",Return system is scratching pieces on there way back to operator. Possibly one of the bars is sitting higher that the rotating ones.,Closed Without Action,0,0.2,Mike D,0,05/12/2023 12:00 AM,Miguel Diaz - 05/12/23 10:25:44 AM: Could not find the root cause of the scratch team and i agree the plastic is delicate and should have plastic protecting it .Please note our process is not 100 % scratch proof either it scratches earthing because something is wrong or it doesn't and only does it to sensitive color like this one .,[]
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,6408,07/13/2023,"5. Prod Ongoing, Maint Required",Operator/Lead advised they want help with replacing the main cutter,Closed and Completed,0,0.4,Mike D,0.4,07/13/2023 12:00 AM,"Miguel Diaz - 07/13/23  8:24:08 AM: Replaced main cutter and made adjustments .Used cutter will be sent out for sharpening .
Side note main cutter needs to be adjusted only when both edges top and bottom are chipping 
If only one edge is chipping  example top is chipping then top cutter only needs to be adjusted 
If bottom if chipping then only bottom needs to be adjusted .",[]
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,6490,07/18/2023,"3. Prod Affected, Not Stopped",Operator advised product is chipping from underneath,Closed and Completed,0,0.3,Mike,0,07/18/2023 12:00 AM,Miguel Diaz - 07/18/23  1:56:21 PM: Found bottom cutter was out of adjustment and had NO more more adjustment let move it to the top of the blade and set up the cutter to cut from the top  .,[]
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,7014,08/26/2023,"5. Prod Ongoing, Maint Required",While doing maintenance I found the main duct hose for the main cutter ripped inside the wear strips leaving a mess all over the machine and around the machine .,Closed and Completed,40,0.4,Mike D,0,08/26/2023 12:00 AM,Miguel Diaz - 08/26/23 11:20:27 AM: Replaced Hose 5 x 48 during the shops lunch break,[]
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,7832,10/30/2023,"5. Prod Ongoing, Maint Required",Operator requested help with the blades could see if they needed to be replaced or not,Closed and Completed,0,1,Mike d,1,10/30/2023 12:00 AM,Miguel Diaz - 10/30/23  9:34:00 AM: Removed both bevel cutters and found that they both are at the half way mark the top cutter is blocked by the dust cover and you cannot see what you are doing .Placed the cutters back and adjusted them for a new cut while there i noticed the main cutter dust cover was loose after trying to tighten it I found that the nut that is welded is stripped .The dust hood no longer stays is place as a fix i marked the hole location where it should be and drilled and tapped the metal plate .The screw now screws into the metal bar bypassing the welded nut .,[]
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,9414,12/20/2023,1. Prod Stopped,When running components thru the edge finisher seems like the track was wheels were uneven or seems like it needed oiling.,Closed and Completed,0,0.5,Mike D,0.5,12/20/2023 12:00 AM,Miguel Diaz - 12/20/23  7:59:39 AM: Troubleshoot checked for level of the rollers with side table found that operators had been having this issue since the beginning of the week  I didn't hear of this till  today beam height was at 24.7 when it should be at 23.7 when they run 6 inches or less they put it at 23.7 anything bigger they would move it to 24.7 what changed was that the feed track needed to be lubed more. Operators advised they do lube it but there is new operators in the cell don't know if they all know that machine needs to be lubed several times a times day 3x or more .I moved away from the rollers  and lubed the feed track both sides with WD-40 Issue is gone all product can be run at 23.7 like it was before .,[]
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,10360,02/15/2024,4. Prod Continuing but Affected Equipment stopped,Shop advised material is coming back damaged from the edge finisher,Closed and Completed,0,0.2,Mike d,0.2,02/15/2024 12:00 AM,Miguel Diaz - 02/15/24  8:26:56 AM: Found both buffer motors bottom out hitting the machine frame when the parts would pass they would hit the dust collection housing .Please note its the operators responsibility to check the buffers /motor location and see how much more room they have and change it if needed in this case the buffer   was used till it got really low thus motor hit the frame side note buffers are automatic and are set to come in every 12 linear meters it will not stop this is why I say the operators needs to pay attention if they check the buffers for wear and motor location at the start of ever shift change this will not be a problem every machine should be given a once over before staring to run production . .,[]
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,10522,02/23/2024,"5. Prod Ongoing, Maint Required",Operators advised the feed track is hesitating when running different size parts .,Closed and Completed,0,1.5,Mike diaz,0,02/24/2024 12:00 AM,Miguel Diaz - 02/27/24  6:37:00 AM: We have been having this issue off and on Saturday i adjusted the tension on the feed track but i noticed that  the rollers were not at the same height on all four corners one corner was lower than the others by 3/16 that's a lot this is the cause of the feed track hesitating .Someone had moved a handle that lowers the corner i found .I have removed the handle and lead advised the operators of my findings .Beam height was not adjusted all day yesterday  when before you would have to move it .Seems like we are back to normal .,[]
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,11388,04/22/2024,1. Prod Stopped,Operators placed two parts close together when feeding the machine and machine stopped running .,Closed and Completed,0,0.7,Primo Uy,0.7,04/20/2024 12:00 AM,"Miguel Diaz - 04/22/24 10:31:07 AM: This happened on Saturday .Machine would not reset after the pull wire was pulled or leaned on .Machine was reset after troubleshooting .
Operators need to wait in order to place another part in they are placing the parts to close to each other on all machines .",[]
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,11555,05/07/2024,1. Prod Stopped,Operators advised machine would not turn on this morning,Closed and Completed,0,0.4,Mike d,0.4,05/07/2024 12:00 AM,Miguel Diaz - 05/07/24  6:55:49 AM: Troubleshoot found stuck contactor machine is up and running .,[]
