equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,downtime_hours,completed_datetime,comments,attachments
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,11675,05/15/2024,2. General Maint - High Priority,Operator advised they placed the door wrong and stopped using the emergency button and will not turn back on,Closed and Completed,0,0.1,Mike d,0.1,05/15/2024 12:00 AM,Miguel Diaz - 05/15/24 10:04:50 AM: Feed track drive was tripped and needed to be reset in the controller .Machine is back up and running .,[]
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,12160,06/20/2024,"3. Prod Affected, Not Stopped",Grade 7 operator requested help with replacing  the bevel cutters on the machine,Closed and Completed,600,4,Mike Jonathan Pedro Ramon dela mora,4,06/20/2024 12:00 AM,"Miguel Diaz - 06/20/24 12:18:18 PM: Operator came back to request help with the bottom cutter not cutting properly after going back i noticed the bottom has a lip i make an adjustment to cut more then it starts cutting too much then the  cuts were not consistent .After several adjustments the issues is the same it cuts good then not then good on the same edge of the part .I replaced the blade and still same outcome not an even edge .I decide to replace the motor same outcome .Ramon and Juan come down and offer help I then noticed the main cutter is missing the part and out of adjustment ,after that several more adjustments were made  to the guide to get it to cut evenly .The root cause was the machine was out of adjustment i believe we have too many hands adjusting the machine and not all know what does what it easy to move the wrong handle you may think your moving the blade but adjust the guide then your at step 1 again . | Miguel Diaz - 06/20/24  7:36:22 AM: Replaced Top and Bottom blades on the machine had trouble getting the bottom holder to adjust but both were replaced .Two operators were showed how the blades get replaced .Pedro and Jonathan received training .",[]
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,12182,06/21/2024,2. General Maint - High Priority,Lead advised the edge trimmer is not cutting evenly again for the bottom cutter,Closed and Completed,0,0.5,Mike d,0,06/21/2024 12:00 AM,Miguel Diaz - 06/21/24 11:23:08 AM: Found the issue the bottom bevel guide was touching the material that the big blade was leaving pushing it back  making an uneven cut .Machine should always be set up with the main cutter leaving 3/32 of material therefore the guide will not touch the material when cutting .I tried lowering the  guide but its at the lowest point .Parts are coming out Good .Work was done during the departments lunch break .,[]
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,13498,10/21/2024,1. Prod Stopped,"The screws to the buffer on the top side of the edge trimer are stuck, need new help taking them out and putting new once's",Closed and Completed,5,0.4,Mike d,0,10/21/2024 12:00 AM,Miguel Diaz - 10/21/24  1:26:20 PM: Removed stripped bolts X 2 and replaced with new ones.,[]
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,13805,11/13/2024,"3. Prod Affected, Not Stopped",Operators are advising the plastic is being chipped on the rear .,Closed and Completed,0,0.3,Mike d,0,11/13/2024 12:00 AM,Miguel Diaz - 11/13/24 10:40:47 AM: Found the plastic is being cut oversized if its oversized it will break in the machine like cutters or housing also found that the parts had chips on top and bottom i adjusted the main cutter up so a new blade area is cutting also noticed that the part are not being measured for thickness usually you can get away with not moving it but particle board and plastic is not all the same so you will always need to adjust accordingly .Raised beam height saw no issues after that .,[]
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,13820,11/14/2024,1. Prod Stopped,Operator advised the door crashed into the outfeed table top guide,Closed and Completed,0,0.3,Mike d,0.3,11/14/2024 12:00 AM,Miguel Diaz - 11/14/24  7:11:25 AM: If any part is warped not the average warped but a lot it will crash into the outfeed guide if the warpage is facing down .There is very little clearance the part is flat when in between the bottom feed track and top rollers but when it opens up when exiting the warpage will regain its shape and protrude downward if facing down .This doesn't happen much but it can happen like today .Outfeed guide has been leveled and parts are exiting with out issues .,[]
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,14106,12/16/2024,2. General Maint - High Priority,Operators advised parts are getting scratched,Closed and Completed,40,0.3,Mike d,0,12/16/2024 12:00 AM,"Miguel Diaz - 12/16/24  1:44:39 PM: Found limit switch missing the roller replaced top portion only .Ordered spares Part 
69-010-31250",[]
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,14278,01/07/2025,1. Prod Stopped,"Component got stuck at the back end of the HPL Edge trimer, the plate seems to be up a bit .",Closed and Completed,0,1,Max Primo MD,1,01/07/2025 12:00 AM,Miguel Diaz - 01/07/25 12:49:20 PM: Found plastic wedged underneath the end plate .Removed plate cleaned underneath and sanded down the front of the guide and re-adjust for level .Machine is back up and running .,[]
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,14536,01/31/2025,2. General Maint - High Priority,Lead advised both top and bottom are chipping on the product .,Closed and Completed,1000,1,Mike Juan Operator,1,01/31/2025 12:00 AM,Miguel Diaz - 01/31/25  8:19:11 AM: Checked blades to see if it could be moved up but all had NO more adjustment .Replaced main cutter and both top and bottom bevel cutters .Machine is cutting properly now .,[]
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,15189,03/27/2025,"3. Prod Affected, Not Stopped",TPF lead advised edge trimmer down again,Closed and Completed,0,3,"PU, G Shinobi",3,03/26/2025 02:30 PM,"Gabriel Shinobi - 03/27/25  3:01:44 PM: finally able to reset hold down to correct height. machine now working normally. will get part number to module, possibly recommend replacing module. will call tomorrow to cancel tech. | Gabriel Shinobi - 03/27/25 11:34:22 AM: spoke with Stiles, schedule tech to come out. will be here Wednesday 4/2/25, if possible to get in sooner they will. | Gabriel Shinobi - 03/27/25 10:28:54 AM: troubleshot with tech on the phone, unable to raise beam, stiles will send out tech. Waiting on call back to schedule tech. | Gabriel Shinobi - 03/27/25  9:13:26 AM: Power has been restored to unit. how ever hold down too low will not move up. waiting on tech call back for assistance. machine down temporarily. | Gabriel Shinobi - 03/27/25  8:14:01 AM: after inspection, per operator hold down was abit low, component stuck midway then he used one of the estops power not restoring after one again. checked all relays everything getting power, reset all e-stops. power does not restore. called Stiles waiting on call back from tech.",[]
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,15185,03/26/2025,1. Prod Stopped,was advised by operator unable to restore power to edge trimmer,Closed and Completed,0,3.5,"G Shinobi, MB, PU",3.5,03/26/2025 03:00 PM,"Gabriel Shinobi - 03/26/25  3:18:40 PM: checked all E-stops all resets power still off. MB checked main fuses, working ok. Called Stiles tech support, checked leads and resets, all showing normal. Per Tech reset all E-stops on machine power restored back to normal. Advised if e-stops aren't regularly used then a small amount of dirt can cause them to not reset properly. Edge trimmer back to normal ok to continue working. Advised operators to not use E-stops to stop machine unless actual emergency.",[]
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,15395,04/15/2025,1. Prod Stopped,Operator notify the long orange belt broke.,Closed and Completed,50,0.3,Max,0,04/15/2025 06:00 PM,Maksim Bushka - 04/15/25  5:56:41 PM: Replaced orange belt on the return system.,[]
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,15426,04/18/2025,4. Prod Continuing but Affected Equipment stopped,The edge trimmer is causing the edges to be wavy.  The secondary black is moving in a way that it shouldnt.,Closed and Completed,0,0.5,Grade 7 operator,0,04/18/2025 07:00 AM,Gabriel Shinobi - 04/18/25  8:28:37 AM: Grade 7 adjusted blades operating normally | Gabriel Shinobi - 04/18/25  8:21:49 AM: Grade 7 adjusted blades operating normally,[]
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,15436,04/21/2025,4. Prod Continuing but Affected Equipment stopped,The conveyer belt for the edge trimmer has ceased and stopped moving,Closed and Completed,0,1.5,G Shinobi,0,04/21/2025 02:00 PM,"Gabriel Shinobi - 04/21/25  2:30:24 PM: replaced seized motor on second trimmer. machine working normal. ok to continue working. will break down old motor possibly replace shaft with bearing. will close work order | Gabriel Shinobi - 04/21/25 12:00:21 PM: found overload for back trimmer, found cutter not turning will remove and reset. machine currently down",[]
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,15253,04/02/2025,"5. Prod Ongoing, Maint Required",scheduled tech for inspection on trimmer,Closed and Completed,0,0.5,Stiles Tech Eric H. G Shinobi,0,04/24/2025 12:00 AM,"Gabriel Shinobi - 04/24/25  1:55:25 PM: closing this work order as another work order already open for this. | Gabriel Shinobi - 04/02/25 10:33:51 AM: per tech, recommends replacing KM02S and KM02D and two estop switches. Stiles part dept to send quote for parts. will keep open once Quote is received.",[]
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,15546,04/29/2025,1. Prod Stopped,TPF lead advised trimmers jumping in and out repeatedly,Closed and Completed,0,1.5,Shinobi,1.5,04/29/2025 02:30 AM,Gabriel Shinobi - 04/29/25  2:46:46 PM: was advised by Mike to check solenoid and air lines for leaks. no leaks found. Replaced solenoid. tested no more jumping. trimmer working normally ok to continue using. | Gabriel Shinobi - 04/29/25  2:46:39 PM: was advised by Mike to check solenoid and air lines for leaks. no leaks found. Replaced solenoid. tested no more jumping. trimmer working normally ok to continue using.,[]
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,15822,05/19/2025,"5. Prod Ongoing, Maint Required",Check on the machine found oiler not working for the feed track lubrication,Closed and Completed,25,0.5,Md Gabriel,0,05/19/2025 12:00 AM,Miguel Diaz - 05/19/25  9:01:56 AM: Found T after the oiler clogged replaced T oil is coming out both sides .,[]
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,15255,04/02/2025,"5. Prod Ongoing, Maint Required",The edge finisher is not running smoothly.  The track looks like its getting stuck and hitting the end piece.  The track is getting damaged.,Closed and Completed,13913.2,18,"Stiles tech Jose, G Shinobi",18,07/26/2025 08:00 AM,"Gabriel Shinobi - 07/28/25  8:44:47 AM: With Stiles tech, joint pins, needle bearings, tension wheels, towing gears, transmission shaft and track pads all replaced, tensioned, blades adjusted by grade 7 operator, oiler cleared operators advised to use.   trimmer back up and running normally, ok to continue running. | Gabriel Shinobi - 04/24/25  7:40:17 AM: Stiles tech found that the main drive sprocket was worn out, as well as the idol sprocket. Recommends replacing both along with the pins on the chain as they are worn as well. Waiting on quote from stiles on parts, will order with expedited shipping Will need to call to have techs come in to install,(possibly 1-2 days worth of work) will keep work order open, machine is currently ok to use, tech recommends the hold down not be adjusted down to minimize pressure until parts arrive. 

parts recommended
D1102004 joint pins (need to count quantity for full replacement)
D0301045 needle bearings 15-16HK
D1102002 ring tensioner wheel x2
C0301013  bearing 6207 2RS (35-72-17) x2
D1102095 steel towing gears (preassembled) x1
Z3581003 transmission shaft x1 | Gabriel Shinobi - 04/18/25  8:29:08 AM: new track inserts have been ordered will replace once in",[]
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,16812,08/26/2025,1. Prod Stopped,"The safety switch on the door for the came loose, could you guys take a look at it please.",Closed and Completed,0,0.25,PU,0,08/26/2025 12:00 AM,"Primo Uy - 08/26/25 10:00:46 AM: The safety locking module bracket was bend making misaligned with the activation latch when closing the door.
Straighten the module bracket and tighten. Alignment is now good. Machine is now working properly.",[]
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,16972,09/11/2025,1. Prod Stopped,The trimmer leaving a step on the pieces causing the operator to pass each piece twice. We tried to adjust the blade and just wont adjust .,Closed and Completed,0,0.4,Shinobi,0,09/11/2025 07:00 AM,Gabriel Shinobi - 09/11/25  7:29:23 AM: adjusted bottom trimmer. noticed over hang on the larger side. trimmer working normally,[]
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,17274,10/14/2025,1. Prod Stopped,"Edge finisher wont start due to the safety which being loose, when time permits could you come take a look it please.",Closed and Completed,0,0.2,Shinobi,0,10/13/2025 07:00 AM,"Gabriel Shinobi - 10/14/25  7:42:35 AM: adjusted door safety switch, currently working normally",[]
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,16992,09/12/2025,2. General Maint - High Priority,"We are currently experiencing issues with the edge trimmer. When we run a piece, it leaves a lip. If we run it through a second time, it trims too far into the particleboard. After making several adjustments, we were able to improve the outcome slightly, but the process now requires passing each piece twice. This is slowing down production and impacting overall throughput. We’ll continue monitoring and adjusting, but we might need a tech to come in.",Closed and Completed,0,0.5,Shinobi,0,10/21/2025 07:00 AM,"Gabriel Shinobi - 10/21/25  7:16:25 AM: trimmer running normally, ok with work load. will close | Gabriel Shinobi - 10/14/25  7:39:49 AM: replaced 3 way air splitter, replaced air feed lines, currently working correctly. monitoring, will keep open until Friday.","[{""name"": ""27aa159c-4711-40a5-a491-6cf3bedc8ee6.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/829?guid=5b730fe4-a97a-4bac-ad54-0417dbbf525d""}]"
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,17857,12/08/2025,2. General Maint - High Priority,"The Trimmer on the HPL is leaving alot of debris on the components, there seems to be a something block the suction, when time permits could we have you guys take a look at it please .",Closed and Completed,0,0.5,Shinobi,0,12/08/2025 10:00 AM,"Gabriel Shinobi - 12/08/25 10:12:06 AM: found one vacuum line torn. patched, vacuum lines found clear with strong suction, working normally",[]
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,17947,12/15/2025,2. General Maint - High Priority,When time permit could you guys which out the blades for the HPL Trimmer.,Closed and Completed,0,1,Shinobi,0,12/15/2025 10:30 AM,Gabriel Shinobi - 12/15/25 10:47:16 AM: all 3 blades replace. Grade 7 to adjust.,[]
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,18280,01/23/2026,1. Prod Stopped,"We are having issues with the Edge trimmer, We had to make an adjustment to add more blade cause it was leaving a lip. we continued running with the with the adjustment was fine for 1 pcs and it started eating up alot of the edging.",Closed and Completed,0,0.5,Shinobi,0,01/23/2026 02:30 PM,"Gabriel Shinobi - 01/26/26  7:54:05 AM: swapped control module for cutters, will clean and rebuild as spare. trimmer working normally",[]
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,18298,01/23/2026,1. Prod Stopped,"The hold down pinch point only goes down not up, The operators say this might be a cause of the chipping on the components. When time permits could we have you guys take a look at this please.",Closed and Completed,0,0.2,Shinobi,0,01/26/2026 10:00 AM,Gabriel Shinobi - 01/26/26  2:44:47 PM: adjusted hold down height,[]
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,18309,01/27/2026,1. Prod Stopped,"We are getting chipping on the components. The top guide is hitting the corner, as shown on the video. We did all the adjustments we could to get this fix but it not working. When time permits could we have you guys take a look at this please.",Closed and Completed,0,0.5,Shinobi,0,01/27/2026 11:30 AM,"Gabriel Shinobi - 01/27/26 11:34:50 AM: closing, operator adjusting blades","[{""name"": ""15ee03bb-0366-4071-b253-154e546503db.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/890?guid=b3f78db3-ecb5-41c7-95de-914fcb6c7932""}]"
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,18858,03/23/2026,4. Prod Continuing but Affected Equipment stopped,Edge trimmer blades are backing in and backing out on work pieces causing the work pieces to be reworked. We have to manually route to avoid reworks. Can we have the trimmer be checked on asap please? Thank you.,Closed and Completed,0,1.5,Shinobi,1.5,03/23/2026 03:30 AM,"Sean Jennings - 03/24/26  3:19:29 PM: After further troubleshooting, we noticed that the air pressure regulator seemed to be set too high. When we tried to adjust it, we were not able to. We replaced with a used but good regulator and set it to 4 bars (previously was at 9 bar). We ordered a new one to have on hand since we were not sure how long the used but good regulator will last. Turned it over to production to continue to monitor. | Gabriel Shinobi - 03/23/26  3:59:07 PM: found control valve and solenoid not working properly, replaced assembly working normally, will order more back ups.",[]
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,19580,05/26/2026,"3. Prod Affected, Not Stopped",laminate edge trimer shaft broke on the return system,Closed and Completed,0,3,Max,0,05/26/2026 12:00 AM,Gabriel Shinobi - 05/28/26  7:02:05 AM: shaft and bearings replaced,[]
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,19657,06/02/2026,"5. Prod Ongoing, Maint Required","While replacing the buffer, the operator accidentally stripped the screw. Need assistance please.",Closed and Completed,0,0.5,Shinobi,0,06/04/2026 01:30 PM,"Gabriel Shinobi - 06/04/26  7:18:16 AM: screws replaced with hex bolts | Gabriel Shinobi - 06/02/26  6:48:53 AM: Spoke with Joe, 

He was able to swap the buffers will work on finding replacement screws production has continued.",[]
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,19709,06/04/2026,1. Prod Stopped,"When running the pcs thought the trimmer we are getting a wavey trim, when time permit could we have you guys take a look at this please .",Closed and Completed,0,0.5,Shinobi,0,06/08/2026 12:00 AM,"Gabriel Shinobi - 06/12/26  6:50:27 AM: spoke with lead, RDLM  material issue trimmer currently working normally",[]
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,19780,06/10/2026,"3. Prod Affected, Not Stopped",Edge finisher chipping pieces as they come out. Please inspect.,Closed and Completed,0,0.2,"Shinobi, RDLM",0,06/09/2026 12:00 AM,"Gabriel Shinobi - 06/10/26  2:39:43 PM: found specific material chipping, no adjustment needed, working normally",[]
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,19913,06/19/2026,"3. Prod Affected, Not Stopped","There was an excessive buildup of glue on the guide of the top pebble cutter, which was causing the blade to move up and down during cutting. The excess glue was cleaned and removed, and the issue was resolved.",Closed and Completed,0,0.1,Shinobi,0,06/19/2026 12:00 AM,"Gabriel Shinobi - 06/24/26  7:07:05 AM: no work needed, closing work order",[]
1350,EQ ID 1350,FLIP TABLE,Toilet Partitions,1488,05/25/2022,4. Prod Continuing but Affected Equipment stopped,The rubber part in the middle of the flip table in the HPL line is loose .,Closed and Completed,0,0.3,mIKE,0,05/25/2022 12:00 AM,Miguel Diaz - 05/25/22  8:33:05 AM: Adjusted Rubber that covers the middle .,[]
1350,EQ ID 1350,FLIP TABLE,Toilet Partitions,1771,06/23/2022,4. Prod Continuing but Affected Equipment stopped,Operator pointed out air hose to the Anderson cell flip table is leaking air .,Closed and Completed,2,0.3,Mike diaz,0,06/23/2022 12:00 AM,Miguel Diaz - 06/23/22  3:26:57 PM: Repaired hose,[]
1350,EQ ID 1350,FLIP TABLE,Toilet Partitions,1666,06/13/2022,"3. Prod Affected, Not Stopped",Flip table has two broken welds table is not level .,Closed and Completed,3050,7.5,MIike Diaz,0,08/01/2022 12:00 AM,"Miguel Diaz - 08/01/22  8:08:03 AM: Flip table has ben replaced open attachment to view receipt if needed .
I kept the foot pedal and cylinder from the old flip table frame will be scrapped . | Miguel Diaz - 07/29/22  1:46:11 PM: Flip table came in this morning .Removed table tops because its cheap material and small . 
Cut all pieces needed drilled and counter sink .Placed new bigger tops on and tighten .
Drilled bottom frame for stationary foot .Table will be added to the 3/4 cell Monday 8-1-22 morning .
Old flip table is scrap i will keep any parts i can for spare sparts . | Miguel Diaz - 07/18/22 11:34:01 AM: Followed up with Shopkartsusa.com they advised they are assembling the flip table tomorrow when its built it will ship that's all I was given . | Miguel Diaz - 06/13/22 10:19:54 AM: Found two broken welds Open the attachment to view pictures if needed . Table needs to be replaced ASAP .Called Shopcartsusa.com  they advised it will take 3 to 4 weeks to get they are behind on orders .For now operators placed phenolic strips to keep it level air line has been disconnected .Only issues is doors need to be flipped manually .","[{""name"": ""3-4 CELL FLIP TABLE 2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/59?guid=d9a2f081-7de2-4947-bd1a-eff57be62ef8""}, {""name"": ""3-4 CELL FLIP TABLE 1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/60?guid=d9a2f081-7de2-4947-bd1a-eff57be62ef8""}, {""name"": ""Flip table purchase 8-1-22.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/85?guid=d9a2f081-7de2-4947-bd1a-eff57be62ef8""}]"
1350,EQ ID 1350,FLIP TABLE,Toilet Partitions,2498,10/04/2022,"3. Prod Affected, Not Stopped","The flip table on the HPL side has the rubber piece in the middle sticking up, causing the pieces to get stuck and damaged .",Closed and Completed,0,0.2,PU,0,10/04/2022 12:00 AM,Primo Uy - 10/04/22  1:27:25 PM: Use T-5 to loosen the rubber gasket and pull it out/down to smooth the table surface. Remove the bump. Done.,[]
1350,EQ ID 1350,FLIP TABLE,Toilet Partitions,4177,01/30/2023,4. Prod Continuing but Affected Equipment stopped,"The Flip table on the 3/4"" cell is uneven. Could we look to see if there is something broken or if there's an air leak somewhere.",Closed and Completed,0,0.3,Mike D,0,01/30/2023 12:00 AM,Miguel Diaz - 01/30/23 10:19:25 AM: Adjusted infeed of the flip table nothing is broken or loose .Parts are not coming to a dead stop like it was .Its very rare you need to bring the part backwards .,[]
1350,EQ ID 1350,FLIP TABLE,Toilet Partitions,4463,02/18/2023,"3. Prod Affected, Not Stopped",The rubber fold/himge come out; it's affecting the transfer of the material from the Edge finisher.,Closed and Completed,0,0.25,PU,0.5,02/18/2023 12:00 AM,"Primo Uy - 02/18/23  7:23:33 AM: Loosen main 3 screw and remove 3 secondary screw, using a plier to pull the rubber back to the original position (Flat). Flip Table is now working properly.",[]
1350,EQ ID 1350,FLIP TABLE,Toilet Partitions,5321,04/14/2023,"5. Prod Ongoing, Maint Required",Operator in he 3/4 cell advised the vacuum was on the table when it was turned on lifted the flip table top .,Closed and Completed,0,0.4,Mike D,0,04/14/2023 12:00 AM,Miguel Diaz - 04/14/23  1:42:05 PM: No damage was found except two 1/4 - 20 screws don't have threads to hold on to  any more .Replaced the screws with toggle bolts and added nuts from underneath.,[]
1350,EQ ID 1350,FLIP TABLE,Toilet Partitions,7015,08/26/2023,"5. Prod Ongoing, Maint Required",One of the screws for the table top for the flip table in the 1080 cell is not holding any more .,Closed Without Action,0,0,,0,08/26/2023 12:00 AM,Miguel Diaz - 08/26/23  2:10:36 PM: Driled a thru hole thru the framer to hold the tabnle top and and frame togetehe,[]
1350,EQ ID 1350,FLIP TABLE,Toilet Partitions,7360,09/26/2023,"3. Prod Affected, Not Stopped",Operator advised screws used to keep table top down 3 of them have broken loose from its threads when flipping doors and are sticking up potential scratching parts .,Closed and Completed,0,0.4,Mike d,0,09/26/2023 12:00 AM,Miguel Diaz - 09/26/23 10:53:36 AM: Oversize parts have broken the threads  replaced screws with bolts and nuts/lock washer  this will not get loose anymore .,[]
1350,EQ ID 1350,FLIP TABLE,Toilet Partitions,12132,06/17/2024,6. General Maint,Flip table located on the Anderson router cell was missing a foot and operators had placed 2 x 4 to hold it up .,Closed and Completed,30,0.3,Mike d,0,06/17/2024 12:00 AM,Miguel Diaz - 06/17/24  1:25:11 PM: Removed 2 x 4 and replaced foot .,[]
1350,EQ ID 1350,FLIP TABLE,Toilet Partitions,14992,03/10/2025,6. General Maint,It was brought up that the table sometimes moves over the roller table and if  the product is pushed back it hits the top of the table .,Closed and Completed,0,0.4,MD,0,03/10/2025 12:00 AM,Miguel Diaz - 03/10/25 10:32:04 AM: Anchored table as requested .,[]
1350,EQ ID 1350,FLIP TABLE,Toilet Partitions,16074,06/13/2025,"3. Prod Affected, Not Stopped",rubber came off flip table,Closed and Completed,24,0.5,Shinobi,8,06/12/2025 07:30 AM,"Gabriel Shinobi - 06/13/25  7:53:29 AM: ordered and replaced rubber, working normal. ok to continue",[]
1350,EQ ID 1350,FLIP TABLE,Toilet Partitions,18327,01/30/2026,2. General Maint - High Priority,"The rubber piece came lose on the table, Max fixed it and mention that we would need to order more of the rubber things for the flip table.",Closed and Completed,0,0,Max,0,02/03/2026 02:30 PM,Maksim Bushka - 02/09/26 12:30:43 PM: Ordered ok,"[{""name"": ""0cdc69e8-b8e8-4b9f-8976-004ab1abd765.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/894?guid=da30dde8-0715-45d1-b5b8-fba87295113c""}, {""name"": ""0995b2e1-551d-4451-8f83-92b2f0f76e5c.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/895?guid=da30dde8-0715-45d1-b5b8-fba87295113c""}]"
1350,EQ ID 1350,FLIP TABLE,Toilet Partitions,19841,06/12/2026,2. General Maint - High Priority,"The top of the flip table in the HPL line came undone, when time permits could we have you guys take a look  at this.",Closed and Completed,0,0.75,PU,0,06/12/2026 12:00 AM,"Primo Uy - 06/24/26 12:36:27 PM: DONE> Change the lock screw setup to prevent moving the table top. Replace 7 steel socket head, 5/18 -20.
Due to production schedule priority, have to partially work on the table top to prevent production stoppage.
All are good now. | Primo Uy - 06/12/26  3:24:04 PM: Installing a different Screw. It will be done on Monday.",[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,19912,06/19/2026,"3. Prod Affected, Not Stopped",The guide on the Holzma saw moved and its cutting pcs up to a 1/16 undersize,Pending,0,0,,0,,"Gabriel Shinobi - 06/24/26  7:05:35 AM: aligned guide, stiles tech scheduled to be in Monday to install parts and check alignment",[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,1174,04/20/2022,4. Prod Continuing but Affected Equipment stopped,Operator advised material is not going in and hitting something stopping it,Closed and Completed,0,0.5,Mike diaz,0.5,04/20/2022 12:00 AM,"Miguel Diaz - 04/20/22  3:04:01 PM: Found one of the gap closers was struck and bent upwards   sticking up past level not letting the sheets go in .
Replaced gap closer and worked on the plates in the area filed down edges to give it a smooth transition. Open attachments to view pictures if needed .","[{""name"": ""holzma 2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/17?guid=adfaf4fc-03af-40b9-be0c-a9c41a8e3fd3""}, {""name"": ""holzma 1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/18?guid=adfaf4fc-03af-40b9-be0c-a9c41a8e3fd3""}]"
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,1297,05/04/2022,4. Prod Continuing but Affected Equipment stopped,Operator advised one the pushers is leaning to its side facing the machine from the rear its the right side .,Closed and Completed,10,0.6,Mike Bart,0,05/04/2022 12:00 AM,Miguel Diaz - 05/04/22  2:32:24 PM: Found loose hardware replaced one stripped bolt .,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,1427,05/18/2022,4. Prod Continuing but Affected Equipment stopped,Operator advised the scoring blade sounds like its bogging down he advised he has replaced several scoring blades and its still doing the same thing  .,Closed and Completed,50,1.6,Mike Bart,0,05/23/2022 12:00 AM,Miguel Diaz - 05/23/22  8:54:19 AM: Replaced scoring belt and cleaned around the area | Miguel Diaz - 05/19/22  7:45:35 AM: Saw does not have enough material cut to give us the machine in order to replace the belt at this time .They advised to push it out till they can catch up .This may not happen till Tomorrow or Monday .Juan will advise when the saw can be given to us . | Miguel Diaz - 05/18/22  1:39:21 PM: Sounds like a belt as soon as he told me after looking at the belt all the teeth are missing  see attachment .Lead advised they will keep cutting using the main blade only and will give us the machine tomorrow morning at 7 am to replace the scoring belt .,"[{""name"": ""holzma scoring belt 5-18-22.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/31?guid=b0c1dce4-cd79-471e-ae48-3ff599fae697""}]"
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,1461,05/23/2022,"3. Prod Affected, Not Stopped",Operator advised one of the gap closer is stickling up,Closed and Completed,0,0.5,MIKE,0,05/23/2022 12:00 AM,Miguel Diaz - 05/23/22  8:57:11 AM: replaced gap closer and repaired the one that was removed saw is back up,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,1742,06/20/2022,4. Prod Continuing but Affected Equipment stopped,Need to repair/replace lift table extension,Closed and Completed,30,6,Bart,0,06/21/2022 12:00 PM,"Barton Lea - 06/21/22 12:31:28 PM: Replaced 2 brackets and back mounting board,repaired frame for rollers.","[{""name"": ""Roller extension.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/61?guid=9ac3a267-10af-492c-844b-cc434d186a73""}]"
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,1852,07/05/2022,"3. Prod Affected, Not Stopped",Operator advised one of the gap closer was struck and is lifted past the table height .,Closed and Completed,0,0.3,Mike D,0,07/05/2022 12:00 AM,Miguel Diaz - 07/05/22 12:55:17 PM: Removed replaced and repaired old gap closer from saw .,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,1858,07/06/2022,1. Prod Stopped,Sheets are going in crocked when infeed to cut in the Holzma saw .,Closed and Completed,0,1.5,mIKE d,1.5,07/06/2022 12:00 AM,Miguel Diaz - 07/06/22  9:30:46 AM: Top sheets could have been warped but I also found left side finger standing from the rear out of adjustment machine is working properly right now,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,1863,07/06/2022,"3. Prod Affected, Not Stopped",Saw is having issues again pushing sheets into the machine,Closed and Completed,980,6.5,Mike Bart,6.5,07/07/2022 12:00 AM,"Miguel Diaz - 07/07/22 12:36:49 PM: Cylinder came in this morning replaced cylinder on the right side facing from the rear .Machine is working properly .Old cylinder has missing plastic top that  holds the micro feeder in place when counting I'm going to ask Victor in machine shop to make us a replacement  plastic top saving us $ from having to purchase a spare  . | Miguel Diaz - 07/06/22  2:07:44 PM: Found stuck cylinder on the left side micro infeed . Standing from the back the stuck cylinder is causing it to stay together not letting it count properly .Tech support confirmed my troubleshooting .
Part 1-003-65-1031 Cylinder  has been ordered and is being shipped overnight with arrival time @ 10:30am or sooner .Open the attachment to view the part highlighted in yellow if needed .","[{""name"": ""Holzma cylinder 1-003-65-1031.png"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/67?guid=29973362-5768-4744-b5bd-f77cbbc0dbcc""}]"
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,1913,07/13/2022,"3. Prod Affected, Not Stopped","Operator mention that the Holzma is leaving behind a lot of debris, the vacuum may be clogged.",Closed and Completed,0,0.4,Mike,0,07/13/2022 12:00 AM,Miguel Diaz - 07/13/22  7:32:22 AM: Found top section of the dust collection system for the saw clogged with plastic trimmings .Removed all debris saw dust collection is working properly again .,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,2364,09/14/2022,1. Prod Stopped,Operator advised that yesterday  when replacing the blades the scoring blade tool  holder/lock was really hot he also advised he was smelling burn smell and stopped the machine .,Closed and Completed,0,0.3,Mike Diaz,0.5,09/14/2022 12:00 AM,"Miguel Diaz - 09/14/22  6:29:20 AM: Operator mentioned that when turning the scoring blade by hand it  was not rotating easily .
This morning i did a blade change  on the machine and removed the scoring blade and found a piece of phenolic wedged between the blade and the machine frame causing this issue. Removed stuck phenolic strip scoring blade is now rotating freely .",[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,2491,10/04/2022,"3. Prod Affected, Not Stopped","One of the arms to push the sheet in from the pallet on to the Holzma is a bit bent causing stoppage, could you guy please take a look at this. thank you in advance .",Closed and Completed,0,0.6,Mike Diaz,0.6,10/04/2022 12:00 AM,Miguel Diaz - 10/04/22 10:04:32 AM: Operator advised this happened yesterday when the pallet was not level and the arm crashed causing it to turn to the side .This is all preventable .Aligned micro arm to be straight .,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,2510,10/04/2022,1. Prod Stopped,"Saw stopped and giving error message ""Setting for lifting of scoring not corrected, Micro infeed not retracted""",Closed and Completed,0,1.5,Mike Diaz,1.5,10/05/2022 12:00 AM,Miguel Diaz - 10/05/22 12:12:08 PM: Scoring blade speed was set to zero is what the error showed troubleshoot looked for debris all over couldn't find any shut machine off then back on error still present manually moved scoring up and down using 13 mm wrench turn machine off then then back on machine is working now .,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,2517,10/05/2022,1. Prod Stopped,Operator advised machine has error for micro feeder  not retracted .,Closed and Completed,0,0.2,Mike Diaz,0.2,10/05/2022 12:00 AM,Miguel Diaz - 10/05/22 12:15:55 PM: Sensor was not turned on turned air off and bleed  the air system then turn air back on micro is not retracted error is gone,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,3077,10/28/2022,1. Prod Stopped,Operator came to get me and advised the machine has been crashed.  Material handler loaded a few sheet in the rear operator asked the machine to retrieve it and the rear elevator table was high enough  that the machine crashed into the sheets when reversing taking down the elevator emergency arm that sits in the middle .,Closed and Completed,0,0.6,Mike Diaz,0.6,10/28/2022 12:00 AM,"Miguel Diaz - 10/28/22  1:58:33 PM: Disassemble arm straighten arm the best i could and reassemble machine is working properly .Open attachments to view pictures if needed ,Machine should not go back unless the sensor in front  of the elevator  does not see any sheets it could have been far enough that the sensor did not see the sheets in front of it thinking it was empty letting the machine go back .That's the only way this could have happened .","[{""name"": ""HS3.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/153?guid=a1ab1021-5584-4427-9315-697f2feff530""}, {""name"": ""HS1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/154?guid=a1ab1021-5584-4427-9315-697f2feff530""}, {""name"": ""HS2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/155?guid=a1ab1021-5584-4427-9315-697f2feff530""}, {""name"": ""HS6.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/156?guid=a1ab1021-5584-4427-9315-697f2feff530""}, {""name"": ""HS4.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/157?guid=a1ab1021-5584-4427-9315-697f2feff530""}, {""name"": ""HS5.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/158?guid=a1ab1021-5584-4427-9315-697f2feff530""}]"
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,3190,11/09/2022,1. Prod Stopped,Operator advised Main blade is not cutting he think he heard the main belt ripped apart while cutting 2 3/4 sheets.,Closed and Completed,100,2,Mike Diaz,2,11/09/2022 12:00 AM,Miguel Diaz - 11/09/22 12:35:32 PM: Replaced main cutter belt secondary belt was still in place and in good shape .Operator cleaned inside the blade compartment while i fixed the machine .Machine is back up . | Miguel Diaz - 11/09/22 10:33:46 AM: Open left side door main belt is missing working on replacing it machine is currently down .,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,3234,11/12/2022,"5. Prod Ongoing, Maint Required",Operator and lead mentioned the saw seems to be leaving a lot of dust when cutting .,Closed and Completed,0,1.1,Mike diaz,0,11/12/2022 12:00 AM,"Miguel Diaz - 11/12/22 10:11:01 AM: Found the entire hold down beam clogged with plastic it only has an opening of 3/4 and the plastic is blocking the path to the dust collection hose .
Removed all stuck debris .Open attachment to view pictures if needed .Adding this to my pms to be checked when i do the pm for this machine .","[{""name"": ""holzma beam clogg 1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/168?guid=dcc66d77-7b27-4547-9430-4bec50a05d08""}, {""name"": ""holzma beam clogg 2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/169?guid=dcc66d77-7b27-4547-9430-4bec50a05d08""}]"
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,3156,11/03/2022,1. Prod Stopped,Seem like a magnet strip broke off so when we go to infeed a sheet it wont move .,Closed and Completed,831.04,3.5,Mike Diaz,1,11/12/2022 12:00 AM,"Miguel Diaz - 11/12/22  8:17:29 AM: Replaced the full length of the magnetic and cover strip length is around 7 meters =22 foot or less .\
labor time includes the repair that was made when it was damaged last week . | Miguel Diaz - 11/09/22  6:59:14 AM: Magnetic strip and cover has arrived but lead and I agreed to do it this Saturday when here . | Miguel Diaz - 11/07/22  9:46:07 AM: Magnetic strip was bumped with Phenolic material when placing the pallet in the rear of the machine breaking the magnetic strip from the back of the metal strip .This part works in pairs rear part is magnetic and front  is metal machine uses this to read its position using the program fence .I was able to glue back the magnetic strip machine is back up and running .Replacement part has been ordered Part #34-486-02056 magnetic band and cover MFG# 4-008-60-2056 its arriving tomorrow morning  .We will need to figure out when this can be replaced maybe we can wait till Saturday and i can replace it then .Open the attachment to view part quote if needed","[{""name"": ""Holzma saw magnetic band and cover quote 11-7-22.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/164?guid=242a968b-b287-4429-b680-a499e9c84977""}]"
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,3756,12/28/2022,2. General Maint - High Priority,One of the supporting Leg is shifting to the left,Closed and Completed,0,0.2,Miguel & Max,0,12/28/2022 10:30 AM,Maksim Bushka - 12/28/22 11:05:29 AM: Adjusted one of supporting Legs,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,3755,12/28/2022,2. General Maint - High Priority,The plate support is Brocken,Closed and Completed,728,1,Miguel & Max,0,12/28/2022 11:00 AM,Maksim Bushka - 12/28/22 10:59:58 AM: Replaced the Brocken Plate part # 34-398-24472.,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,4083,01/23/2023,1. Prod Stopped,Has no power,Closed and Completed,0,0.2,Mike D,0,01/23/2023 12:00 AM,Miguel Diaz - 01/23/23  8:06:32 AM: Found power switch disconnected in the rear connected it back on,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,4266,02/06/2023,2. General Maint - High Priority,Received a letter from stiles to perform a bios update before the computer crashes per them .,Closed and Completed,0,0.5,Mike,0,02/06/2023 12:00 AM,Miguel Diaz - 02/06/23  1:44:54 PM: Performed update as requested during the shop lunch time,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,4380,02/14/2023,1. Prod Stopped,"Error message stating ""WIDTH STOP maintenance required.""",Closed and Completed,60,0.4,Mike D,0,02/14/2023 12:00 AM,Miguel Diaz - 02/14/23  8:09:05 AM: This machine had message micro infeed not level found machine out of calibration advised to operator how machine works and what to look for .Micro infeed arms were on top of the table top ?Pull back program fence machine is working properly .Also found one flag dust broken replaced flag .,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,4402,02/14/2023,2. General Maint - High Priority,"Saw is showing maintenance has 25 items with 4,000 past  due .",Closed and Completed,5,0.5,Mike Diaz,0,02/16/2023 12:00 AM,"Miguel Diaz - 02/16/23  7:25:47 AM: Replaced battery for the machines computer this morning part # CR2032.Date and time are up to date scheduled maintenance is back on track and not like it was showing 4,000 hrs past due .This was done per tech support instructions .Bios is up to date since the computer is booting up on its own . | Miguel Diaz - 02/14/23 12:42:25 PM: This makes no sense I'm on the maintenance when due .Reached out to tech support they advise the computer is showing the date of 2013 with time of  4 am which means the battery from the pc needs to be replaced .Need to replaced the battery in the pc motherboard and have tech support from stiles walk me thought the  bios update .",[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,4618,02/28/2023,1. Prod Stopped,"The solid saw went down towards the end of the day, the error showing is ""Main saw motor failure"". Production is completely stopped.",Closed and Completed,0,2,Mike Diaz,3,03/01/2023 12:00 AM,"Miguel Diaz - 03/01/23  8:54:08 AM: Found saw with main saw blade motor failure .
Troubleshoot and looked at the 3 belts and found them all in place then i  
Looked at the electrical panel and found one over load tripped turned it back on and nothing then i asked the operator what happened he advised the saw went down after changing the blades and doing a groove cut so that led me to the blades . i open up the blades and found the blade touching the blade deflection cover which it should not be touching found wedged piece of material behind the cover pushing it against the blade .Removed wedged material and placed cover in its original place (New cover needs to be ordered) .Checked panel again and found the Start /stop regulator with power but the on light was not on .Troubleshoot with tech support and found open circuit at G3112-Q1 turned over load off then back on machine is back up and running .Open attachment to view picture of cover touching the blade if needed .","[{""name"": ""Holzma34.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/234?guid=4ed2b5e8-4bed-4ca3-b9d9-2116bf093804""}, {""name"": ""holzma33.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/235?guid=4ed2b5e8-4bed-4ca3-b9d9-2116bf093804""}]"
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,4626,03/01/2023,"5. Prod Ongoing, Maint Required",Saw wipers making  a loud screech noise when moving .,Closed and Completed,30,0,mike,0,03/01/2023 12:00 AM,Miguel Diaz - 03/01/23 12:45:41 PM: Found one wiper bolt loose threads pulled out used longer bolt and its on good now replaced another wipers also .,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,4640,03/03/2023,"5. Prod Ongoing, Maint Required",Operator advised side aligner is not working also advised the auto cutting return feature is not working also .,Closed and Completed,0,2,Mike diaz,0,03/04/2023 12:00 AM,"Miguel Diaz - 03/04/23  8:26:14 AM: Troubleshoot and found the auto cut start and stop feature was not working because the photo eye had a piece of laminate plastic on top of it covering it therefore disabling the feature once I removed the plastic it started working properly .
As for the side aligner not working I found the metal bar bent which was stuck .I  disassemble all parts straighten the metal bar and cleaned the bar and bearings of excess grease and dust aligner is now working properly again both issues have been fixed . | Miguel Diaz - 03/03/23 12:02:29 PM: Will troubleshoot tomorrow morning when here .",[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,4653,03/06/2023,2. General Maint - High Priority,Operator advised in the morning when turning on the saw its not working properly  .,Closed and Completed,0,0.3,Mike D,0,03/06/2023 12:00 AM,Miguel Diaz - 03/06/23 10:12:58 AM: Troubleshoot found Cadmatic start was not fully loaded shut machine down waited 1 minute then turned machine back on advised operator not to touch anything till its referenced on its own. Sometimes operators reset buttons while its starting up this is what leads to this .,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,5472,04/27/2023,4. Prod Continuing but Affected Equipment stopped,Operator advised machine is displaying scoring blade malfunction .,Closed and Completed,50,1.5,Mike D Maksim B,1.5,04/27/2023 12:00 AM,"Miguel Diaz - 04/27/23 12:48:30 PM: Troubleshoot found ripped scoring belt .Fall off must have ripped it .
Replaced belt machine Part# 34-007-13216 BELT S/S 1400-S8M-12 FOR 350N 410N,
SOME 380PC 380N 410WP 430US 380L 300US 400US  Mfg# STD 1400-S8M-12
Machine is back up and running properly .",[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,5499,05/02/2023,4. Prod Continuing but Affected Equipment stopped,Saw operator advised machine stopped midway when moving a sheet and displayed E-stop triggered .,Closed and Completed,0,0.3,Mike D,0.3,05/02/2023 12:00 AM,"Miguel Diaz - 05/02/23  7:18:56 AM: Checked all E-stops cleaned a few sensors checked lift table foot height E-stops did full shut down turned machine back ON .
Machine is working properly .",[]
