equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,downtime_hours,completed_datetime,comments,attachments
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,5534,05/03/2023,"5. Prod Ongoing, Maint Required",Yesterday when the saw was having Cadmatic issues after tech support logged off from team viewer operator noticed the trim cuts were not cutting correctly .,Closed and Completed,0,0.5,Mike D,0.2,05/03/2023 12:00 AM,Miguel Diaz - 05/03/23  7:06:33 AM: Checked setting for trim cuts and it said its set to trim from front .Reached out to stiles for support and Tech support advised  that the screen was locked out somehow and changed it back to rear trim cuts see pictures for reference if needed .He advised  where it says presetting's it should have a drop down arrow that is where you can change the setting from front to rear trim cut (DIM X QTY +TRIM).,"[{""name"": ""hs35.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/272?guid=c155f008-e88f-4dda-bad7-b8011f11ce92""}, {""name"": ""hs36.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/273?guid=c155f008-e88f-4dda-bad7-b8011f11ce92""}]"
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,5636,05/10/2023,"5. Prod Ongoing, Maint Required",Operator advised after replacing the hard drive when cutting material the saw slows down while cutting he advised it should not be like this.,Closed and Completed,0,0.5,Mike D,0,05/10/2023 12:00 AM,Miguel Diaz - 05/11/23  8:05:26 AM: Called tech support they dialed in using team viewer and advised in the soft keys there is a function to slow down the saw this needs to be un checked if its not being used  .,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,5524,05/02/2023,1. Prod Stopped,"We are having issues with the Holzma saw system, the system seems to be glitching (freezing, throwing error messages, and while working on the orders is being worked on and moves to the next pattern of the order the pattern gets deleted). There is an error message that pops up which is the states: ERROR COMPACTING DATABASE -2147467259: NOT ENOUGH SPACE ON DISK. Might be the cause for the glitching.",Closed and Completed,50,4,Mike D Matt G Ramon De la mora Cresencio,5.5,05/10/2023 12:00 AM,"Miguel Diaz - 05/10/23 10:25:08 AM: IT replaced the hard drive this morning with a solid state drive .Back up that i had  was used to get the machine back up .Nelson helped us out with making adjustments to the zebra label printer we are running a back up for future use if needed .Machine is back up running at normal speed its not  taking forever to open or close  .This was executed flawlessly . | Miguel Diaz - 05/09/23 12:39:24 PM: IT is sourcing the drive locally and will work on the saw tomorrow morning TPF has given us a  4 hr. window to make the repairs in the morning . | Miguel Diaz - 05/09/23 10:10:19 AM: IT stopped by we opened the machine computer to get the hard drive info open attachments to view if needed they also took the usb stick i had of the back up from 10-29-22 . | Miguel Diaz - 05/09/23  9:12:53 AM: Attached instructions on how to restore PC2 full image back up | Miguel Diaz - 05/09/23  9:07:53 AM: Reached out to stiles for further review Tim Towner advised the hard drive needs to be replaced he advised it can be purchased locally and have our IT tech's replace it .Then with his instructions they can load the back up of the hard drive that i have on a USB  .Putting in a ticket now for help desk . | Miguel Diaz - 05/02/23  2:10:08 PM: IT from stiles called he logged in using team viewer he removed 38,000 log in files that has been happening for a while he said in the back round .He advised what he did should make the machine happy but more work is needed he advised he will be calling me back this week or the next to find the reason why the machine is saving log files and using all the D disk  space .Machine is working currently . | Miguel Diaz - 05/02/23 12:01:03 PM: Operator shut machine down and restarted it he is currently cutting material but before shutting it off message displayed disk is full . | Miguel Diaz - 05/02/23 11:43:32 AM: Operator just advised machine stopped working and error messages are appearing again he cannot cut .Waiting for call back from stiles tech support /IT tech Tim Towner. | Miguel Diaz - 05/02/23 10:53:36 AM: Tech support called and really wasn't much help he is having  IT tech calls us back .Matt was able to make space  on D drive by removing 2 months of jobs that have been manufactured from this year 2023 machine still has 3 months of saved jobs if needed  .Machine is now able to run with out any errors messages popping up . Leaving work order open till IT tech from stiles calls us back there seems to be a lot of space being used in D file but its hidden  so we cannot access it i will be having him looking into this .Attachment has pictures of the errors messages if needed . | Miguel Diaz - 05/02/23  9:14:39 AM: Looks like it may be the machine computer with cadmatic software i have reached out to Stiles waiting for tech support call back","[{""name"": ""hs31.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/268?guid=94137dea-dd1d-4f8b-b215-132b6a5cea43""}, {""name"": ""hs32.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/269?guid=94137dea-dd1d-4f8b-b215-132b6a5cea43""}, {""name"": ""hs33.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/270?guid=94137dea-dd1d-4f8b-b215-132b6a5cea43""}, {""name"": ""hs34.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/271?guid=94137dea-dd1d-4f8b-b215-132b6a5cea43""}, {""name"": ""Holzma Saw back up restore 5-9-23.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/275?guid=94137dea-dd1d-4f8b-b215-132b6a5cea43""}, {""name"": ""Holzma hard drive 5-9-23.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/276?guid=94137dea-dd1d-4f8b-b215-132b6a5cea43""}]"
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,5741,05/22/2023,1. Prod Stopped,Lead advised saw is down and not working the feed arm is stuck out and does NOT retract,Closed and Completed,25,3,Max Mike,3,05/22/2023 12:00 AM,Miguel Diaz - 05/22/23  9:08:47 AM: lead advise saw has an issue asked them to run it then i saw that one of the arm was stuck out when the other one was in .Tried removing the hardware for the one that was stuck found a stripped bolt used extractor and it broke had tuff time getting the bolt out but we did replaced all bots with new ones lubed cylinder machine is working currently .Open attachment to view stripped bolt,"[{""name"": ""holzma arm stuxk out 5-22-23.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/280?guid=fea17cf9-57b9-42f0-9a11-57eeab191f61""}]"
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,5817,05/30/2023,2. General Maint - High Priority,"Operator informed me that the piece that holds the sheet down and pulls it to the designated length to cut to size, is not properly holding on to the sheet and would slightly slip creating an undersized piece.",Closed and Completed,0,0.2,Mike Diaz,0,05/30/2023 12:00 AM,Miguel Diaz - 05/31/23  5:23:52 AM: Troubleshoot yesterday and found what looks like plastic/wax under all grippers that holds the sheets removed from all  with scrapper then used lacquer thinner .Open attachment to view pictures if needed .,"[{""name"": ""hg1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/282?guid=2969a01f-f68f-427c-9000-20bc0d907633""}, {""name"": ""hg2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/283?guid=2969a01f-f68f-427c-9000-20bc0d907633""}]"
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,5907,06/06/2023,"5. Prod Ongoing, Maint Required",Operator advised he needs help saw is not feeding in the sheet micro arm not retracting,Closed and Completed,0,0.3,Mike D,0,06/06/2023 12:00 AM,Miguel Diaz - 06/06/23  9:28:20 AM: Shut air off manually moved micro arm back and forth cleaned track free of stuck debris machine is working properly .,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,6194,06/24/2023,"5. Prod Ongoing, Maint Required",Operator reported to lead that the bottom of the saw suctions does not seem strong and seems weak,Closed and Completed,0,0.6,Mike D,0,06/24/2023 12:00 AM,Miguel Diaz - 06/26/23  8:08:54 AM: During my PM service i check the dust collection system and found that the 8 '' ducting was clogged with phenolic strips .Removed self tap  screws  and broke off all stuck strips full suction is back .Ducting was not properly done by outside vendor .,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,6612,07/26/2023,"5. Prod Ongoing, Maint Required",Operator advised after doing a blade change the machine would not work,Closed and Completed,0,0.2,Mike D,0,07/26/2023 12:00 AM,Miguel Diaz - 07/26/23 10:18:09 AM: Troubleshoot found phenolic fall off wedged underneath the blade compartment not letting the blade go down .removed fall off from underneath .Machine is working properly .,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,6807,08/11/2023,1. Prod Stopped,Lead reported the operator advised to him he heard a noise coming from the blade compartment when he checked it he found it loose when it had been running good in the morning  .After re-tightening it came loose again but was hot this time  .,Closed and Completed,1300,1,Mike Primo,3,08/12/2023 12:00 AM,"Miguel Diaz - 08/14/23  7:29:11 AM: Overnight part arrived from Stiles  its here if we need just in case we cannot have this Saw down since it broke loose on them twice Friday .Part# 34-209-66411      277-4             FLANGE M/S RH FOR 400 . | Miguel Diaz - 08/12/23  2:14:06 PM: Machine had no issues with todays  full days 's work load .
Adding Cost for spare Tensor bolt and flange  for main blade  arriving Monday by 8 am . | Miguel Diaz - 08/12/23  8:09:46 AM: Maintenance who was onsite helped with removing the tensor bolt and replacing the set screw they gave me a call i had them leave the machine as is till i got in this morning .This morning i replaced the blade checked both flanges and  springs and found nothing wrong with the equipment but as a precaution we ordered a full replacement that will be here Monday morning by 8 am .In order for the Tensor bolt to get hot and get loose a piece of material had to be wedged behind it causing this mess .After i replaced the blade and placed the hardware back together with Ramon delamora  the machine is running with out issues .",[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,6875,08/17/2023,"5. Prod Ongoing, Maint Required",Operator advised top suction does not seem good and is leaving heavy dust on top of the pieces,Closed and Completed,0,0.5,Mike d,0.5,08/17/2023 12:00 AM,Miguel Diaz - 08/17/23  7:16:33 AM: Checked the machine looked at the top suction hose for rips found nothing wrong suction was semi-decent below was strong I did remove a lot of plastic film that was caught up in the top beam semi-blocking the suction but that was not the source of the issue. I did advise  to them that the filters are getting replaced this Saturday .This morning operator advised it got worse I troubleshoot more and this is something they should have done on their own I found the blade compartment fully clogged that was the source of the issue removed  plastic film that was accumulating over fall of strips that was wedged in between the small slots that lead to the dust collection system .After cleaning the blade compartment all suction was restored .,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,7059,08/29/2023,"5. Prod Ongoing, Maint Required",Operator advised the side aligner device has stopped working since yesterday after he heard a fall of strip fall inside the cutting area .,Closed and Completed,0,0.7,Mike D,0,08/29/2023 12:00 AM,Miguel Diaz - 08/29/23  1:12:36 PM: Attempted to troubleshoot in and out  this morning when he was not cutting looked at  side aligner it was not locked up it all moved freely .Checked the photo eye and found fall off blocking the  Photo eye .This will cause the side aligner not to work .Removed fall off machine is back up and running .,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,7095,09/01/2023,2. General Maint - High Priority,Operator advised excessive dust can be seen on the floor,Closed and Completed,0,0.4,Mike d,0,09/01/2023 12:00 AM,Miguel Diaz - 09/01/23  9:05:05 AM: Found blade compartment stuck with debris .Removed stuck fall off .,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,7124,09/06/2023,1. Prod Stopped,Operator advised saw is still leaving dust on parts .,Closed and Completed,0,2,Mike diaz,2,09/06/2023 12:00 AM,Miguel Diaz - 09/06/23 12:53:17 PM: Stopped the line and open the blade compartment and  found it full of dust more than usual had to shut the line down for this. I  could not  let him continue cutting  .Dust collection system was completely  blocked .From the top the blade compartment usually you would see fall off blocking the path this time nothing was visible i tried using a camera to see if i could see anything with no luck .Change tactics and disassembled the  duct assembly from the bottom and found the blockade full of fall off and plastic material .Removed material full suction has been restored two table top plates will be ordered operator pointed out the opening is wider than the others and fall off is falling down inside the blade compartment .Open attachments view pictures of needed .,"[{""name"": ""stuck2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/399?guid=ee03fcb5-2b2e-484d-9aab-28d3ed93cd70""}, {""name"": ""stuck1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/400?guid=ee03fcb5-2b2e-484d-9aab-28d3ed93cd70""}, {""name"": ""stuck3.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/401?guid=ee03fcb5-2b2e-484d-9aab-28d3ed93cd70""}]"
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,7172,09/11/2023,2. General Maint - High Priority,Operator advised while changing main blade he found a cover broken .,Closed and Completed,369,0,Max Mike d,0,09/11/2023 12:00 AM,"Miguel Diaz - 09/11/23 11:12:12 AM: Correction Max did the work i was supervising the work | Miguel Diaz - 09/11/23 11:11:09 AM: Found plate to the blade deflection sensor broken it was already damaged from previous hits but this time it was broken in half .
Replaced plate blanking Part # 34-160-12760.",[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,7283,09/19/2023,4. Prod Continuing but Affected Equipment stopped,Operator advised saw stopped after cutting and display says scoring saw cannot come down,Closed and Completed,0,0.4,Mike d,0.4,09/19/2023 12:00 AM,Miguel Diaz - 09/19/23 11:17:27 AM: Found material  in the way of the scoring blade hit it away and removed the rest that was still in the path .Blade can now be lowered .,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,7538,10/09/2023,6. General Maint,Operator advised he cannot do a blade change after choosing the blade change function .Door will not open and its locked.,Closed and Completed,0,0.2,Mike d,0,10/09/2023 12:00 AM,Miguel Diaz - 10/09/23 10:16:35 AM: Troubleshoot and found the door leading to the blades locked manually open the door and found the main blade still down advised the operator to do the blade change function all  over again then it worked on the second try  .I did find debris around the door .,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,7595,10/11/2023,2. General Maint - High Priority,Operator advised when IN feeding a sheet in facing the machine from the rear it would be the on the right hand side the micro infeed is turning really hard when bring in a sheet .,Closed and Completed,0,2,Max Mike,2,10/11/2023 12:00 AM,Miguel Diaz - 10/11/23  1:18:35 PM: Found loose hardware that loosens after so many hits the machine takes we tighten the hardware waited for the machine to infeed again and it did the same telling us the micro infeed is broken from the inside .Replaced micro infeed with a used repaired one this has to do with all the hits the pushers takes when the sheet  is oversize (144)  and hits the machine frame this happens if the  operators is not paying attention and does not stop it in time before hitting the frame when IN feeding  or if they  the sheets has plastic and gets caught from underneath and pulls the sheet to the side then hits the frame .Mostly its the plastic that is the culprit that causes the sheets to turn. We will need to purchase a new spare micro infeed part # 34-136-54071  cost $ 3800 we have no spare now .,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,7827,10/24/2023,1. Prod Stopped,Machine stopped working and would not let the operator cut advising no disk space see attachments,Closed and Completed,0,2,Primo Luis G  IT Department,4,10/24/2023 12:00 AM,Miguel Diaz - 10/30/23  9:16:48 AM: Luis from ME was on the floor along with Primo and operators they called tech support at the end the computer needed space to be freed up IT came  down and freed up some space from the hard drive  .Work order was not captured on pm but on help desk ticket .Open attachments to view pictures of   pop up  on screen.,"[{""name"": ""hz3.png"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/445?guid=ecb6c5e9-7f86-42f7-8944-4db9d8e4a8d0""}, {""name"": ""hz4.png"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/446?guid=ecb6c5e9-7f86-42f7-8944-4db9d8e4a8d0""}]"
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,7826,10/30/2023,1. Prod Stopped,Employee advised left side if facing the machine from the rear sheet pusher is leaning hard when pushing in sheets i was advised this was like this last week .,Closed and Completed,0,1,Mike diaz,1,10/30/2023 12:00 AM,Miguel Diaz - 10/30/23  7:22:34 AM: Troubleshoot found loose hardware this happens when sheets hit the frame or when they  are brought back this can cause the hardware to loosen .Disassemble and tighten  loose hardware .Machine is back up. Pusher still leans but nothing like before see pictures this should not be running at all if it gets to this point FYI.,"[{""name"": ""hz2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/442?guid=729f334c-8a82-496a-a0ad-f37caea99228""}, {""name"": ""hz1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/443?guid=729f334c-8a82-496a-a0ad-f37caea99228""}]"
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,8010,11/13/2023,2. General Maint - High Priority,Facing the machine from the rear left side micro infeed pusher is bent and leaning to its side allowing the operator to push one sheet at a time only .,Closed and Completed,38300,2.5,Mike Diaz,0,11/11/2023 12:00 AM,"Miguel Diaz - 11/13/23  5:41:32 AM: This is the same pusher we aligned two weeks ago usually realignment is all that is needed if  it moves to the side again after alignment that tells us that one or both of the rods are bent only way to fix this is to replace the cylinder . A New Cylinder ,Micro infeed pusher   Part 34-136-54071 was  ordered and replaced over the weekend saw can now work at normal speed .",[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,8052,11/15/2023,1. Prod Stopped,Saw has been down all day error on display says setting for lifting of scoring saw not correct,Closed and Completed,3571,8,Mike d Stiles tech,19,11/21/2023 12:00 AM,"Miguel Diaz - 11/21/23  8:34:45 AM: All cost is in . | Miguel Diaz - 11/17/23  9:51:12 AM: Parts below  have been replaced operator is cutting material with no issues .Work order will stay open till final cost is in for the tech that came .
1       EA      34-006-71160    SPINDLE BEARING ASSEMBLY DO=16 P=10 L=33  Mfg# 4-006-07-1160 
1       EA      34-406-50227    FLANGED BEARING PF20 SPINDEL-D16 SQUARE   Mfg# 4-006-05-0227 | Miguel Diaz - 11/16/23  1:25:42 PM: Bad news see update from stiles Below 
Miguel, 

I thought I had pulled a miracle to get 1pc 34-406-50227 shipped but unfortunately, we do not have the part. My warehouse team notified me that our stock level was incorrect, and the part was not in stock. 

I have placed a rush order with the factory to get this part ASAP. I will update you once I have a delivery date. 

The 1pc 34-006-71160 is still shipping overnight for delivery tomorrow morning. 

Apologies for the inconvenience. | Miguel Diaz - 11/16/23 12:40:30 PM: Tech showed up this morning parts did also but the tech found that the parts  that tech support advised us to replace was not the issue he found the real issue was the ball roll spindle open attachment to view picture if needed .Once we took the spindle apart the scoring blade was easy to move up and down with ease he advised the bearings are not the issue and recommends i send the parts back he advised this to Wayne  .Parts have been ordered they will be here tomorrow morning by 9 am as soon as they come i will put them on and get the machine back up and running . | Miguel Diaz - 11/15/23 12:18:49 PM: Troubleshoot and i  could not find anything .I manually raised the scoring blade and turned the machine off then back on and same message is back .I called for tech support tech advised the scoring blade is not moving he advise for me to release the brake by pressing  contactor 3103 K5 then manually lift the scoring blade then remove the motor for the lift under its own weight the scoring blade compartment should come down which its not .I did not find anything stuck like we usually do .He advised the bearings or a bearing must be bad not letting the scoring blade move up or down as a test i raised it and put weight on it and it moved down telling me the bearings are the issue im  trying to order the guide carriage bearings now with stiles and get them over night .iI will follow up .
Open attachment to view pictures if needed","[{""name"": ""h11-15-233.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/460?guid=d69a9f09-89d4-4e08-a898-ab9bc1cd6b9d""}, {""name"": ""h11-15-23.png"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/461?guid=d69a9f09-89d4-4e08-a898-ab9bc1cd6b9d""}, {""name"": ""h111.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/462?guid=d69a9f09-89d4-4e08-a898-ab9bc1cd6b9d""}, {""name"": ""h11-16-23.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/463?guid=d69a9f09-89d4-4e08-a898-ab9bc1cd6b9d""}, {""name"": ""Holzma parts quote 11-16-23.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/464?guid=d69a9f09-89d4-4e08-a898-ab9bc1cd6b9d""}, {""name"": ""Holzma service travel 11-16-23.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/465?guid=d69a9f09-89d4-4e08-a898-ab9bc1cd6b9d""}]"
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,8149,11/27/2023,6. General Maint,Found several cameras pointing  in the wrong the direction,Closed and Completed,0,0.4,Mike d,0,11/27/2023 12:00 AM,Miguel Diaz - 11/27/23  1:39:19 PM: Adjusted the cameras to point in the direction that the operator needs to pay attention to on the TV Monitor .,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,9255,12/07/2023,6. General Maint,Operators advised they found of the the table top plates broken,Closed and Completed,1685,5,Mike diaz,0,12/16/2023 12:00 AM,Miguel Diaz - 01/06/24 10:29:21 AM: Removed 2 finger clamp housing and fully disassemble  so i could replace the  blue housing .I had to move the whole station over by 1/2 its nice and straight now pictures shows the new one is straight the old one is not last  and leaning to the right you could also see the jay marks from the closer that it was rubbing . | Miguel Diaz - 12/18/23  7:08:48 AM: Had to remove new top and place old top back on noticed that the clamp housing 2 finger is bent and will just break the new table top this will need to be replaced before the new top placed back .Please note we have the clamp housing in house as a spare  part. | Miguel Diaz - 12/16/23 12:21:43 PM: Replaced table top plate and aligned gripper finger was not bent . | Miguel Diaz - 12/07/23 10:24:26 AM: Found one of the fingers for the grippers is bent inwards that is what hit the plate when coming in towards the cut line breaking the plate .When the new plate comes the finger will also get replaced .Open attachment to view picture if needed,"[{""name"": ""HOLZMA SAW PLATE BROKEN 12-7-23.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/477?guid=c4d8ca61-c832-4099-9e90-3e597db045e5""}, {""name"": ""hg6.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/492?guid=c4d8ca61-c832-4099-9e90-3e597db045e5""}, {""name"": ""hg7.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/493?guid=c4d8ca61-c832-4099-9e90-3e597db045e5""}, {""name"": ""hg8.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/494?guid=c4d8ca61-c832-4099-9e90-3e597db045e5""}, {""name"": ""hg9.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/495?guid=c4d8ca61-c832-4099-9e90-3e597db045e5""}]"
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,10772,03/20/2024,1. Prod Stopped,2nd shift noted that the Holzma Saw blade would not return home.,Closed Without Action,0,0.1,Mike D,0,03/20/2024 12:00 AM,Miguel Diaz - 03/20/24  6:16:36 AM: .Machine is working properly this morning .Operator who reported this needs more training nothing is wrong with the machine .,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,10840,03/27/2024,1. Prod Stopped,"Saw stopped running, we got error message: Program fence moves not out of area of pressure beam.",Closed and Completed,0,0.5,PU,0,03/27/2024 12:00 AM,"Primo Uy - 03/27/24  2:27:17 PM: After trouble shooting and using the diagnostic on the computer diagram, i figure out the issues.
Micro inFeed sensor got stuck or was dirty. Use air nozzle and clean the sensor to remove dust and particles that was sticking on the sensors. There are two infeed color Blue.",[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,10843,03/28/2024,1. Prod Stopped,Saw does not want to calibrate,Closed and Completed,0,0.3,Mike d,0.3,03/28/2024 12:00 AM,Miguel Diaz - 03/28/24  6:51:53 AM: Found rear program fence on the machine covered in dust used air wand to blow out the machine and it started calibrating .Operators need to blow the machine and keep it from accumulating dust at least once a week and not wait for me to clean it when i do the maintenance . | Miguel Diaz - 03/28/24  6:51:11 AM: Found rear program fence on the machine covered in dust used air wand to blow out the machine and it started calibrating .Operators need to blow the machine and keep it from accumulating dust at least once a week and not wait for me to clean it when i do the maintenance .,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,10845,03/28/2024,1. Prod Stopped,Saw is having this reoccurring  problem and stops past the cut line and does not move anymore operator cannot move it .,Closed and Completed,80,5,Mike diaz,36,04/01/2024 12:00 AM,Miguel Diaz - 04/01/24 11:19:35 AM: Replaced regulator and interface and same problem happened the program fence was stopping past the cut line .This time the tech saw that the micro infeed pushers were not at the same height .I walked over and moved the hardware for the left side micro pusher and the program fence moved back telling us the problem was the micro infeed all along National tech support could not see this  .I found a faulty sensor replaced it (Part#4-008-61-011 )and replaced the regulator and interface with the original .We are sending the parts back .Machine is running with out issues .We did notice that the micro infeed pushers was crashing and missing the sheet when it was time to push the sheet in we advised material handler to place the pallets 1 '' back from the stop to prevent this .Machine is due for Manufacture maintenance i will be scheduling that with TPF and stiles . | Miguel Diaz - 03/29/24 10:39:27 AM: Regulator and interface has been replaced but Stiles machinery is not picking up the phone for after hours tech support they are closed today for Good Friday .I will be calling them Monday morning to load the program and parameters to the drive . | Miguel Diaz - 03/28/24 12:56:27 PM: After several hrs. of troubleshooting with tech support today tech support advised we have a bad regulator and interface one or the other but you need to replace both since you don't know which one is bad since they both hold programs .I Reached out to parts department for cost and lead times .I will advise . | Miguel Diaz - 03/28/24  8:39:09 AM: Adjusted the distance proxy switch to 1mm from the metal bar tech advised it was too close .Operator cut a few sheets then stopped again .Calling back tech support for further troubleshooting . | Miguel Diaz - 03/28/24  6:54:01 AM: Called for tech support waiting for the call back .,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,10980,04/08/2024,2. General Maint - High Priority,Found female bracket for Igus energy chain broken,Closed and Completed,60,0.5,Mike d,0,04/08/2024 12:00 AM,Miguel Diaz - 04/08/24 11:44:04 AM: Ordered and replaced the bracket,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,11006,04/08/2024,"5. Prod Ongoing, Maint Required",Left side micro pusher is loose and not pushing in the sheet correctly per operator,Closed and Completed,0,0.5,Mike D,0,04/09/2024 12:00 AM,Miguel Diaz - 04/09/24  6:11:54 AM: Found micro pusher with loose hardware on the  guide for linear bearings .This must have happened last week when the program fence was hitting that side when pushing in the sheets  .  Aligned the guide and Tighten hardware.,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,11041,04/09/2024,1. Prod Stopped,Operator just advised micro pusher is leaning to the side it was bringing in sheets and  hit two sheets .Operator was not present when this was going on .They need to be in watching this sequence in  case issues like this happens .,Closed and Completed,0,1,MiKE d,1,04/09/2024 12:00 AM,Miguel Diaz - 04/09/24 12:48:04 PM: Straighten micro pusher on the left side facing it from the front .Also lowered one corner 1/8 and removed the Masonite that was placed in the front .Machine is pushing in sheets straight .,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,11308,04/15/2024,2. General Maint - High Priority,Saw has one finger pusher on the program fence that is pushing more sheets and getting stuck still .,Closed and Completed,40,0.6,Mike d,0.6,04/15/2024 12:00 AM,Miguel Diaz - 04/15/24  1:46:23 PM: Troubleshoot and found from  my notes that a cylinder has a rubber attachment that helps to keep the arm adjustment in place .Found it worn out .Replaced it with  a spare cylinder with rubber attachment .,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,11354,04/17/2024,1. Prod Stopped,Holzhma is down. Mike has already been notified.,Closed and Completed,0,3.5,Max Mike,7,04/18/2024 12:00 AM,Miguel Diaz - 04/18/24 12:39:22 PM: Found arm with the rods twisted  from the last hit it took when a sheet of 144 was being brought it .The last time we aligned it back straight but has then gotten worse .Replacement cylinder  part# 34-136-54071 was put in both micro pusher cylinder are straight we should not have issues with them until they hit them again .,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,11586,05/08/2024,1. Prod Stopped,IT department replaced the printer head on the Zebra label printer and it stopped working it would not print any labels,Closed and Completed,0,2,Cresencio maint,2,05/08/2024 12:00 AM,Miguel Diaz - 05/09/24  7:24:10 AM: IT requested i call for tech support so that they can see what the issue is. Cresencio advised the license was lost when the printer head was replaced after being  on the phone with tech support they got the system back on line labels are now printing properly and not like before .,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,11846,05/28/2024,1. Prod Stopped,Saw is not loading in the sheets several errors are on the screen also the right side finger loader is slanted to the side,Closed and Completed,0,1,Mike d,1,05/28/2024 12:00 AM,"Miguel Diaz - 05/28/24  7:43:48 AM: When i replaced the left side micro finger pusher  i left both straight only way for this to be as to the side as it was is  because it was hit somehow .Operators need to pay attention to when the sheets are being loaded they have a clear visual path to look at the back of the machine and stop it if needed especially when loading 144 '' sheets .
Aligned micro finger pusher and frame both where not straight also found a broken metal flag that needed to be replaced .Machine is up and running properly .","[{""name"": ""holzma frame to the side.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/576?guid=745a659c-6cc1-4820-9a1c-43fc69abcfc6""}]"
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,12138,06/18/2024,"3. Prod Affected, Not Stopped",Operator cutting advised he is having issues with some jobs not cutting correctly and advised this is not new,Closed and Completed,0,0.3,Mike d,0,06/18/2024 12:00 AM,"Miguel Diaz - 06/18/24  7:38:05 AM: Ramon and Pedro verified that its not cutting properly from Ardis and the operator has to manually make the cuts making it hard for him when the sheets are 144 its missing the first cut etc open attachment to see what job he is refereeing too .Super was also present .Need ME to look into it .
Bobrick SO #IBUS275768      Job # JLA0042026","[{""name"": ""holzma job.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/584?guid=9ff37c42-7f17-4734-b257-c299bd06fe38""}]"
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,12162,06/19/2024,2. General Maint - High Priority,Lead advised the Holzma saw has a big chip on one of the table tops look's like it was struck hard to remove a big chunk of the corner,Closed and Completed,20,0.5,Max Mike,0,06/20/2024 12:00 AM,Miguel Diaz - 06/20/24  8:00:00 AM: Instructed  Max to use plastic wood and fill in the corner that's missing .I sanded it down this morning after it dried overnight .Open attachment to view picture if needed .,"[{""name"": ""htop2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/589?guid=69f21811-5dd7-488c-b793-7a4d43857f88""}, {""name"": ""htop1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/590?guid=69f21811-5dd7-488c-b793-7a4d43857f88""}]"
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,12176,06/21/2024,1. Prod Stopped,Operator advised when in feeding a sheet the plastic got caught turned the sheet at an angle and the program fence crashed against the frame .,Closed and Completed,0,0.5,Mike d,0.5,06/21/2024 12:00 AM,Miguel Diaz - 06/21/24  9:06:29 AM: Found the right side gripper looking at the machine from the rear and angle and not vertical. Straightened the gripper  vertical and pushed the fence all the way forward so that the grippers go into the table top then tighten all 4 bolts machine is back up and running .,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,12420,07/16/2024,2. General Maint - High Priority,Operator advised saw stopped working Error message says scoring blade drive not functioning,Closed and Completed,80,1,Mike diaz,1,07/16/2024 12:00 AM,Miguel Diaz - 07/16/24 12:45:20 PM: Found scoring blade belt ripped .Removed carriage outside and replaced belt .Machine is up and running .,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,12615,08/02/2024,2. General Maint - High Priority,Operator advised after doing a blade change the main saw is not cutting,Closed and Completed,150,2,Mike d Max,2,08/02/2024 12:00 AM,Miguel Diaz - 08/02/24  1:37:16 PM: Found main saw belt ripped. Belt had visible signs of a fall off piece scrapping it till it ripped on my last maint one week ago during greasing i did not see any visible signs on the belts .Belt has been replaced Part #S8M-1256 .,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,11556,05/07/2024,2. General Maint - High Priority,When walking by the machine i noticed the lift table height limit safety bar under the program fence bent upwards it should not be like that open attachment to view picture,Closed and Completed,1075,1,Mike diaz,0,08/26/2024 12:00 AM,"Miguel Diaz - 08/26/24  8:47:44 AM: Line was not running this morning i had the chance to replace the bent bracket replaced both parts .Open attachment to view picture of the bent bracket.I also found while working there that we had an air leak coming from one of the micro infeed fittings replaced the fitting and one scraper .
34-412-87400 Bracket 
34-342-14205 Cam ,Prs | Miguel Diaz - 05/07/24  6:58:55 AM: Removed the bar and tried to straighten it out with no luck we will be purchasing a replacement .","[{""name"": ""holzma lift table safety limit.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/568?guid=3c96c891-e2fd-485d-98d9-635067c3c291""}, {""name"": ""Holzma rear bent bracket.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/617?guid=3c96c891-e2fd-485d-98d9-635067c3c291""}]"
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,12930,08/29/2024,2. General Maint - High Priority,Machine has been showing Manufacture maintenance Past due for several months .,Closed and Completed,3191.6,8,Stiles Tech,0,08/29/2024 12:00 AM,Miguel Diaz - 09/10/24  9:59:57 AM: cost is in to close  this out . | Miguel Diaz - 08/30/24  6:16:23 AM: TPF was finally able to provide a date for this to happen .Called and set up a visit by the stiles tech to do the Manufacture maintenance and Audit .This was done Thursday 8-29-24 .Note no PO Rec was filled out since we do not know the exact cost for the service when they provide the cost I  will fill out a PO Rec for the amount due and get it approved  .,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,13039,09/11/2024,4. Prod Continuing but Affected Equipment stopped,Saw stopped mid cut Error message said scoring saw error,Closed and Completed,100,1,Max Mike,0,09/11/2024 12:00 AM,Miguel Diaz - 09/12/24  6:47:29 AM: Troubleshoot and found  the scoring motor  had two missing bolts this caused the belt to rip  .Operator had advised he found two bolts not long ago but we could not locate where they came from .I saved the hardware and placed them back in .Replaced torn belt and tighten hardware on motor mount .,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,13044,09/12/2024,"5. Prod Ongoing, Maint Required",Operator / Lead advised the Monitor is turning off when done cutting its done this three times today .,Closed and Completed,0,0.4,Mike d,0,09/12/2024 12:00 AM,Miguel Diaz - 09/12/24  9:00:33 AM: Reached out to tech support after finding out its not a loose connection .The setting for eco mode was moved to 0 when not active it would turn off tech support advised to move it to 10 min .,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,13293,10/05/2024,"3. Prod Affected, Not Stopped",Lead advised the nigh screw running the saw reported louse noises coming from the saw and not working properly .,Closed and Completed,1500,2.5,Mike d,0,10/05/2024 12:00 AM,"Miguel Diaz - 10/07/24  8:17:06 AM: Troubleshoot and found main blade arbor with  deep scratches also blade was not on correctly it somehow came loose or was not put on correctly .Old arbor is no good no more since it was damaged and not balanced any more since a lot of material was missing .
Removed old arbor and replaced with a new one we had as a spare .Open attachment to view pic if needed .","[{""name"": ""holzma loose blade 10-5-24.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/633?guid=ed2ba5d0-a94f-4f33-8f85-24dde406a4bd""}]"
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,13882,11/21/2024,2. General Maint - High Priority,Operator advised the machine is stopping midway when its bringing in a 120 sheet on the left side of the machine .,Closed and Completed,0,1.5,Mike d,0,11/21/2024 12:00 AM,Miguel Diaz - 11/21/24  9:46:34 AM: Operator would reset the error and machine would work  normally again .I Troubleshooted this issue for several days off and on and found left side gripper flag blocking the sensor triggering the stop midway adjusted the flag machine is working properly .,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,13902,11/25/2024,1. Prod Stopped,Lead called advising the gripper arm crashed and fell on the floor .,Closed and Completed,0,0.35,PU & MD,0,11/25/2024 12:00 AM,"Primo Uy - 11/25/24  9:11:06 AM: Replaced broken 6 inches air hose (leaking). Gripper is now working properly, Error S10. | Miguel Diaz - 11/25/24  7:29:07 AM: Found left side gripper arm on the floor flag is broken along with the air fitting for the top .Found magnetic strip damaged also found top bearing damaged that holds the gripper arm its missing the bearings and limit switch  is broken .Working on replacing the limit switch magnetic strip and flag dust il have to order a bearing block and air fitting when back on i will call stiles and have them look at the software side of it .Open attachment to view pictures if needed .","[{""name"": ""hs24.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/679?guid=d2b893b6-626d-4d05-a267-080de0ed423e""}, {""name"": ""hs21.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/680?guid=d2b893b6-626d-4d05-a267-080de0ed423e""}, {""name"": ""hs20.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/681?guid=d2b893b6-626d-4d05-a267-080de0ed423e""}, {""name"": ""hs25.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/682?guid=d2b893b6-626d-4d05-a267-080de0ed423e""}, {""name"": ""hs23.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/683?guid=d2b893b6-626d-4d05-a267-080de0ed423e""}, {""name"": ""hs22.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/684?guid=d2b893b6-626d-4d05-a267-080de0ed423e""}]"
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,13904,11/25/2024,1. Prod Stopped,Lead called advising the gripper arm crashed and fell on the floor .,Closed and Completed,3400.1,4,Mike d,20,11/26/2024 12:00 AM,"Miguel Diaz - 11/26/24 11:42:11 AM: Machine is working properly with out issues don't know what happened with the operator but i replaced the following ,
Magnetic strip 
4 block bearings 
Air fitting 
Flag 
limit switch | Miguel Diaz - 11/26/24  8:41:10 AM: Parts just arrived it will be  2 hrs or so to place everything back together | Miguel Diaz - 11/25/24 10:32:37 AM: Found gripper next to the one that fell with damaged bearings that will also need to get replaced . All parts needed have been ordered and will be here tomorrow morning am delivery .Open attachment to view part cost . | Miguel Diaz - 11/25/24 10:12:48 AM: Found gripper next to the one that fell with damaged bearings that will also need to get replaced . All parts needed have been ordered and will be here tomorrow morning am delivery .Open attachment to view part cost . | Miguel Diaz - 11/25/24  9:31:11 AM: Found left side gripper arm on the floor flag is broken along with the air fitting for the top .Found magnetic strip damaged also found top bearing damaged that holds the gripper arm its missing the bearings and limit switch is broken .Working on replacing the limit switch magnetic strip and flag dust il have to order a bearing block and air fitting when back on i will call stiles and have them look at the software side of it .Open attachment to view pictures if needed .","[{""name"": ""hs20.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/685?guid=c233ce09-57d9-4247-86ca-7fe16a8be2f3""}, {""name"": ""hs21.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/686?guid=c233ce09-57d9-4247-86ca-7fe16a8be2f3""}, {""name"": ""hs22.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/687?guid=c233ce09-57d9-4247-86ca-7fe16a8be2f3""}, {""name"": ""hs24.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/688?guid=c233ce09-57d9-4247-86ca-7fe16a8be2f3""}, {""name"": ""hs25.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/689?guid=c233ce09-57d9-4247-86ca-7fe16a8be2f3""}, {""name"": ""hs23.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/690?guid=c233ce09-57d9-4247-86ca-7fe16a8be2f3""}, {""name"": ""Holzma saw gripper bearings and magnetic strip quote 11-25-24.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/691?guid=c233ce09-57d9-4247-86ca-7fe16a8be2f3""}]"
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,14285,01/07/2025,1. Prod Stopped,Holzma went down the big blade stayed up and wont go down it might be the belt that broke.,Closed and Completed,152,1.5,Mike Max Primo,8.5,01/08/2025 12:00 AM,Miguel Diaz - 01/08/25  7:57:35 AM: Found belt broken due to the power outages if machine is running and power goes out motor comes to a complete stop most likely ripping the belt .Replaced belt this morning .,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,14307,01/07/2025,1. Prod Stopped,When the saw goes to grab a sheet the arm closest to the jam reset conceal when grabbing the sheets its chipping the sheets,Closed and Completed,309,0.5,MD,0,01/09/2025 12:00 AM,Miguel Diaz - 01/15/25 12:42:33 PM: Made an adjustment  to the height of the stop bolt and lubed internal parts of the lift cylinder  it stopped chipping sheets for the past 5 days .Closing out work order we have a cylinder on its way to have as spare if needed Part # 34-450-11919 CYLINDER LIFTING ELEMENT HPL380 550'S  . | Miguel Diaz - 01/09/25  8:51:15 AM: Looks like the sheet is getting chipped when the program fence is bringing in the sheet against the stops that's when the short stoke cylinder can be seen oscillating .Made an adjustment to the air valve .Operator will advise if problem is gone .While there i found the rear lift table missing its chain .Operators should report this with out the chain lowering the table is not possible .Added the missing chain .,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,14403,01/20/2025,2. General Maint - High Priority,Rear elevator table is not coming down when you pull on the chain .,Closed and Completed,0,0.5,Mike Gabriel,0,01/20/2025 12:00 AM,Miguel Diaz - 01/20/25 11:58:36 AM: Found emergency relief block rotated placed it in the correct position valve is now working properly . | Miguel Diaz - 01/20/25  8:10:32 AM: Found that the chain w/block is missing the valve when the chain is pulled  .Operator is cutting a pallet as soon as he is done I will try and move the chain with block closer it  looks like it moved over time .If this does not fix it .I  will need to be replaced the valve waiting for a quote from stiles .,[]
