equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,downtime_hours,completed_datetime,comments,attachments
744,EQ ID 744,General Maintenace Requests,General,14446,01/22/2025,6. General Maint,Please mount Poly device on Mezz conference room TV.  You can pick up the equipment from IT in the IT office.,Closed and Completed,0,0.5,"G Shinobi, MD",0,01/23/2025 12:00 AM,Gabriel Shinobi - 01/23/25  8:37:13 AM: hung up Poly device above screen. Left cables for IT to install,[]
744,EQ ID 744,General Maintenace Requests,General,14520,01/29/2025,"5. Prod Ongoing, Maint Required","Line 30 bag sealer needs repair.
Primo already working on it.",Closed and Completed,0,0.5,PU,0,01/29/2025 12:00 AM,Primo Uy - 01/29/25  2:01:46 PM: Done. Reconnect loose/broke wire on the rheostats. Itds working now,[]
744,EQ ID 744,General Maintenace Requests,General,14527,01/30/2025,6. General Maint,Auto Soap Inspection fixture needs to be readjusted please see the lead (Mark R) so we can discuss.,Closed and Completed,0,0,PU,0,02/04/2025 12:00 AM,Primo Uy - 02/14/25  2:55:09 PM: Done,[]
744,EQ ID 744,General Maintenace Requests,General,14566,02/04/2025,2. General Maint - High Priority,"Greetings - can you please display the items in the attachment in the Lobby area of BLA at 10a for a training at 12p? All items can be found on the Sales Planning/Bob School pallets in the Mezz. Thank you,",Closed and Completed,0,2.5,Primo MD Gabriel,0,02/06/2025 12:00 AM,Miguel Diaz - 02/06/25  8:05:16 AM: All products are back in the mezzanine . | Miguel Diaz - 02/04/25  9:58:55 AM: Moved all product but we still have  8 items missing all are displayed in the front lobby and conference room as requested .,"[{""name"": ""240204 Sales Samples - Product Photo Checklist.docx"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/717?guid=37812e4a-1486-4c4a-b919-291ce07d3a8d""}]"
744,EQ ID 744,General Maintenace Requests,General,14625,02/11/2025,6. General Maint,Hello - the arm of my chair is breaking into pieces. Please let me know what I can do. Thanks.,Closed and Completed,0,0.25,PU,0,02/11/2025 12:00 AM,Primo Uy - 02/11/25  1:01:00 PM: Replaced right hand padding.,[]
744,EQ ID 744,General Maintenace Requests,General,14655,02/12/2025,6. General Maint,"Hello, my drawer is loose and keeps coming out after I close it. Can you please take a look and fix it?",Closed and Completed,0,0.2,PU Max,0,02/12/2025 12:00 AM,Primo Uy - 02/13/25  7:04:33 AM: Done.,[]
744,EQ ID 744,General Maintenace Requests,General,14829,02/26/2025,6. General Maint,left arm of my chair is coming apart,Closed and Completed,0,0.2,PU,0,02/27/2025 12:00 AM,Primo Uy - 02/27/25  9:19:53 AM: Done. Replace broken lift arm padding.,[]
744,EQ ID 744,General Maintenace Requests,General,14917,03/03/2025,2. General Maint - High Priority,"Someone switched my chair while I was out sick, this chair is stuck in a position and doesn't move up. It's too low for my height and the desk.",Closed and Completed,65,0.35,PU,0,03/03/2025 12:00 AM,Primo Uy - 03/03/25  9:52:14 AM: Done. Replaced broken cylinder. Chair is now working.,[]
744,EQ ID 744,General Maintenace Requests,General,14918,03/03/2025,6. General Maint,"Marketing will do a photoshoot on the mezzanine, near the windows, this week on Wednesday and Thursday, and would like to please request one table during that time to set some small products on.  If you have any questions, please let me know.  Thanks.",Closed and Completed,0,0.3,Gabriel MD,0,03/03/2025 12:00 AM,Miguel Diaz - 03/03/25  9:35:04 AM: Placed table by the marketing area if more is needed please advise,[]
744,EQ ID 744,General Maintenace Requests,General,14975,03/07/2025,2. General Maint - High Priority,"per Al, ice maker down stairs not draining.",Closed and Completed,0,0.2,G Shinobi,0,03/07/2025 06:30 AM,Gabriel Shinobi - 03/07/25  7:17:20 AM: drain clogged. used compressed air to clear drain. ok to use,[]
744,EQ ID 744,General Maintenace Requests,General,14976,03/07/2025,2. General Maint - High Priority,Assembly Pallet Jack not lifting,Closed and Completed,0,0.2,G Shinobi,0.2,03/07/2025 07:00 AM,"Gabriel Shinobi - 03/07/25  7:21:53 AM: jack piston missing clip, raised piston added clip. working now.",[]
744,EQ ID 744,General Maintenace Requests,General,15151,03/24/2025,2. General Maint - High Priority,"Per Wayne, exit arm was up not coming down",Closed and Completed,0,0.2,G Shinobi,0,03/24/2025 10:30 AM,Gabriel Shinobi - 03/24/25 10:30:10 AM: checked inside. belt ok still on track. brought down arm. working  ok.,[]
744,EQ ID 744,General Maintenace Requests,General,15181,03/26/2025,6. General Maint,My standing desk will not stay at the top. It slides down.,Closed and Completed,0,-1,PU,0,03/26/2025 12:00 AM,Primo Uy - 03/26/25 12:14:05 PM: Done. Adjusted the Tensioner.,[]
744,EQ ID 744,General Maintenace Requests,General,15197,03/28/2025,"5. Prod Ongoing, Maint Required","operator states, magnetic base on hand held roller for cutting laminate not locking",Closed and Completed,0,0.1,G Shinobi,0,03/26/2025 08:00 AM,"Gabriel Shinobi - 03/28/25  8:04:49 AM: checked base, retighten all screws, working properly",[]
744,EQ ID 744,General Maintenace Requests,General,15230,04/01/2025,6. General Maint,Standing desk won't stay up - sliding down again,Closed and Completed,0,0.1,PU,0,04/01/2025 12:00 AM,Primo Uy - 04/01/25  9:07:27 AM: Adjust the tension spring and add force to hold the right position as the host requires.,[]
744,EQ ID 744,General Maintenace Requests,General,15606,05/01/2025,6. General Maint,Please change out the arm rests in Ming's office for both guest chairs.  They are ripped.,Closed and Completed,0,0.2,PU,0,04/01/2025 12:00 AM,Primo Uy - 05/07/25 11:54:19 AM: Done,[]
744,EQ ID 744,General Maintenace Requests,General,15256,04/02/2025,4. Prod Continuing but Affected Equipment stopped,Line 30 power cable clap came off and needs repair. I have placed the wire cable on the maintenance work bench.,Closed and Completed,0,0.2,G Shinobi,0,04/02/2025 02:30 PM,"Gabriel Shinobi - 04/02/25  2:40:36 PM: replaced alligator clip, wrapped with electrical tape as well.  working normally. ok to continue using.",[]
744,EQ ID 744,General Maintenace Requests,General,15517,04/28/2025,2. General Maint - High Priority,"The armrest covers are falling apart on my chair, looking to have them replaced.",Closed and Completed,0,0.2,PU,0,04/28/2025 12:00 AM,Primo Uy - 05/07/25 11:49:23 AM: Replaced.,[]
744,EQ ID 744,General Maintenace Requests,General,15541,04/29/2025,6. General Maint,The Nespresso machine in the main lunch room is not working.,Closed and Completed,0,0.5,max,0,04/30/2025 12:00 AM,,[]
744,EQ ID 744,General Maintenace Requests,General,15672,05/07/2025,6. General Maint,We need to remove the Loctite machine on both cells 1 and 2 we are moving forward with manually guns to apply glue to spouts.,Closed and Completed,0,0.35,PU,0,05/07/2025 12:00 AM,Primo Uy - 05/07/25  1:52:53 PM: Done.,[]
744,EQ ID 744,General Maintenace Requests,General,15704,05/09/2025,6. General Maint,Chair broken near base of chair and another chair with a torn arm rest in accounts receivable.,Closed and Completed,0,0.35,PU,0,05/12/2025 12:00 AM,"Primo Uy - 05/13/25  8:24:38 AM: Fixed. Replaced broken cylinder. 
Also, replaced lift hand arm pad on the next stations.",[]
744,EQ ID 744,General Maintenace Requests,General,15760,05/15/2025,6. General Maint,"We are having a visit from Panda Express on 5/21/2025 from 9:30 am- 1:00 pm and we were hoping to display the items below in the lobby the same way we do for bob school.  Please set up 4 tables like we have them set up for Bob School events with items placed on the tables out of the boxes. 

I have attached the items list. 

Thank you, 
Barkev Kechichian",Closed and Completed,0,1,PU,0,05/15/2025 12:00 AM,Primo Uy - 06/05/25 11:54:25 AM: Done.,"[{""name"": ""Panda Visit Items.docx"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/774?guid=2b8b7cdb-9eef-452a-9e8c-5ffba6fc9a53""}]"
744,EQ ID 744,General Maintenace Requests,General,15846,05/21/2025,6. General Maint,"Hello, can we please put display items on the tables in the lobby back into the boxes ( in mezzanine next to Sales Planning Section) and place them back next to the Sales planning section so we can put them back on the shelves.  can we also take the tables back. 

Thank you, 
Barkev Kechichian",Closed and Completed,0,0.35,PU,0,05/21/2025 12:00 AM,"Primo Uy - 05/22/25  7:23:11 AM: Done. Put away all Tables. All units used on the event are now re-tape.
Note: Barkev bring all the display units back to Mezzina himself.",[]
744,EQ ID 744,General Maintenace Requests,General,15999,06/06/2025,6. General Maint,"Hello, my chair doesn't allow me to lower the seat. The wheels need some WD-40, and the bar underneath keeps falling.  I saw someone put a request in the speakout for a new cushion, and Id like the current one replaced if possible.",Closed and Completed,0,0.35,PU,0,06/06/2025 12:00 AM,Primo Uy - 06/06/25 11:45:10 AM: Done. Clean cylinder and its going up and down now properly. Re-insert the pivot bar and tighten the setscrew.,[]
744,EQ ID 744,General Maintenace Requests,General,16005,06/06/2025,6. General Maint,Master key needed to open locked desk cabinet,Closed and Completed,0,0,Wayne,0.01,06/06/2025 12:00 AM,,[]
744,EQ ID 744,General Maintenace Requests,General,16128,06/17/2025,6. General Maint,Please remove the keyboard tray under my desk. Thank you.,Closed and Completed,0,0.25,PU,0,06/17/2025 12:00 AM,Primo Uy - 06/17/25  3:23:27 PM: Done.,[]
744,EQ ID 744,General Maintenace Requests,General,16241,06/26/2025,6. General Maint,I believe my chair is about to break apart.,Closed and Completed,0,0.35,PU,0,06/27/2025 12:00 AM,Primo Uy - 06/27/25  9:47:06 AM: Replaced cylinder/post. Cylinder broken/Bushing causing the chair to wobble.,[]
744,EQ ID 744,General Maintenace Requests,General,16389,07/14/2025,2. General Maint - High Priority,T4 - smoke coming out under the pedal floor.,Closed and Completed,0,0,Raymond Tec,0,07/14/2025 12:00 AM,Primo Uy - 08/05/25  2:27:35 PM: No further action needed. | Primo Uy - 07/14/25 11:25:27 AM: T4 back in service. Closing working after we get the cost from Raymond. | Primo Uy - 07/14/25 10:25:29 AM: Reymond onsite and checking the T4.,[]
744,EQ ID 744,General Maintenace Requests,General,16404,07/15/2025,6. General Maint,"Desk side cubby is locked and I don't have a key. can we please unlock? 

Thank you!",Closed and Completed,0,0,Wayne,0,07/15/2025 12:00 AM,,[]
744,EQ ID 744,General Maintenace Requests,General,16390,07/14/2025,2. General Maint - High Priority,T1 - Leaking Oil,Closed and Completed,1101.66,4,Raymond Tech,0,07/17/2025 10:00 AM,"Gabriel Shinobi - 07/25/25  6:03:07 AM: Raymond tech replaced seal on main lift cylinder, unit normal, ok to continue using",[]
744,EQ ID 744,General Maintenace Requests,General,16458,07/22/2025,6. General Maint,"You are likely aware, but the ice/water machine in the main kitchen is making a very loud noise off and on for the past couple of weeks.  Most of the office thought some work was being done on the building, perhaps drilling through concrete, because the loud noise travels throughout the entire office space all the way to Mark Louchheim's office.  Upon investigation, it was discovered the noise is coming from the ice/water machine in the main kitchen near the sink. Thanks.",Closed and Completed,8683.32,0.5,"Max, Shinobi, PU",0,07/22/2025 01:00 PM,"Gabriel Shinobi - 08/19/25  2:05:31 PM: Ice-maker replaced. | Gabriel Shinobi - 07/22/25  2:21:08 PM: Ice-maker disconnected and removed, found inside motor and components in very bad shape. recommend replacing the entire Icemaker unit.",[]
744,EQ ID 744,General Maintenace Requests,General,16576,08/05/2025,2. General Maint - High Priority,"Elevator was stopping at every floor and no one pressed the button. Can we have this looked at please, thank you.",Closed and Completed,0,0.1,PU,0,08/05/2025 12:00 AM,Primo Uy - 08/05/25  2:34:34 PM: Check elevator and no issues found. # 1.,[]
744,EQ ID 744,General Maintenace Requests,General,16570,08/04/2025,6. General Maint,Need 11 wireless access points replaced.,Closed and Completed,0,4,"Max, Shinobi",0,08/06/2025 07:30 AM,Gabriel Shinobi - 08/13/25  8:58:54 AM: all 11 access points swapped,[]
744,EQ ID 744,General Maintenace Requests,General,16594,08/06/2025,1. Prod Stopped,4112 table that cures the cans is not working correctly and production has stopped.,Closed and Completed,0,0.35,PU/Jiego,0,08/08/2025 12:00 AM,Primo Uy - 08/11/25 12:24:31 PM: ME help to figure out the issues. Jiego reset the program in the PLC.,[]
744,EQ ID 744,General Maintenace Requests,General,16621,08/08/2025,1. Prod Stopped,Amy arm gets stuck and does not drop the cans.,Closed and Completed,0,0.25,PU,0,08/08/2025 12:00 AM,,[]
744,EQ ID 744,General Maintenace Requests,General,16647,08/12/2025,1. Prod Stopped,2111/2112 fixture stopped working in the Mezz. We need it to be replaced or adjusted so we can continue the Rework.,Closed and Completed,0,0.5,M.E.,0,08/12/2025 02:00 PM,,[]
744,EQ ID 744,General Maintenace Requests,General,16683,08/14/2025,2. General Maint - High Priority,4112 tester table pusher is not working correctly and we need to restart the program every once in a while.,Closed and Completed,0,0.1,MR,0,08/14/2025 12:00 AM,"Primo Uy - 08/14/25 12:18:14 PM: Leadman reset the program, and table tester slider system works.",[]
744,EQ ID 744,General Maintenace Requests,General,16691,08/14/2025,6. General Maint,My desk chair keeps sinking. I put it all the way up and about 10 minutes later it has sunk all the way down.,Closed and Completed,0,0.3,PU,0,08/14/2025 12:00 AM,,[]
744,EQ ID 744,General Maintenace Requests,General,16818,08/26/2025,"3. Prod Affected, Not Stopped",Electric Staple Gun not working.,Closed and Completed,0,0.5,PU,0,08/26/2025 12:00 AM,Primo Uy - 08/26/25  3:31:20 PM: Fixed the safety lever.,[]
744,EQ ID 744,General Maintenace Requests,General,16847,08/28/2025,6. General Maint,I am looking to get a table for the BLA supply chain office area (similar to the layout of the corporate supply chain area). Submitting a ticket to see if we might have anything in storage already that we could use.,Closed and Completed,0,0.5,PU,0,08/28/2025 12:00 AM,Primo Uy - 08/28/25  8:53:35 AM: Done.,[]
744,EQ ID 744,General Maintenace Requests,General,16749,08/20/2025,2. General Maint - High Priority,"Hello, 
 The water station near the Executive bathroom is not working. The filter needs resetting.",Closed Without Action,0,0,Max,0,09/02/2025 01:30 PM,,[]
744,EQ ID 744,General Maintenace Requests,General,17006,09/15/2025,6. General Maint,The left arm rest on the chair at the front desk is ripped and needs a new one. Thank you!,Closed and Completed,0,0.2,Shinobi,0,09/15/2025 02:30 AM,Gabriel Shinobi - 09/15/25  2:34:06 PM: replaced arm rest,[]
744,EQ ID 744,General Maintenace Requests,General,17023,09/17/2025,6. General Maint,"Hello, My chair's arm rest is peeling off and digging into my skin.",Closed and Completed,0,0.2,PU,0,09/17/2025 12:00 AM,Primo Uy - 09/26/25 10:02:20 AM: Done.,[]
744,EQ ID 744,General Maintenace Requests,General,17099,09/30/2025,2. General Maint - High Priority,Air Hose is loose inside the fixture box it needs repair.,Closed and Completed,0,0.2,PU,0,09/30/2025 12:00 AM,Primo Uy - 09/30/25 11:04:13 AM: Done. Replace new air fitting. Air box is now working properly.,[]
744,EQ ID 744,General Maintenace Requests,General,17112,10/01/2025,6. General Maint,Faucet not working on upstairs sink.  Sink on women's side closest to the restroom door. Please fix and also let Cassie Marks know what the problem was with the faucet so we can make sure it's not a problem we can expect to see in the field.,Closed Without Action,0,0.1,Max,0,10/01/2025 12:00 PM,Maksim Bushka - 10/01/25 12:10:02 PM: I checked up the faucet is working fine. (Probably the sensor was dirty).,[]
744,EQ ID 744,General Maintenace Requests,General,17285,10/14/2025,2. General Maint - High Priority,"Hi there,

Tomorrow (10/15/2025) we have a meeting in the training room at 10:30 and we need to have some mini TP standup samples set up in the training room by 10. I can gather all the samples we want to be setup in the TP Project Room.

Thank you!",Closed and Completed,0,0.2,Shinobi,0,10/14/2025 09:30 AM,"Gabriel Shinobi - 10/15/25 10:03:47 AM: moved samples, opened crate from BMC with final sample",[]
744,EQ ID 744,General Maintenace Requests,General,17279,10/14/2025,2. General Maint - High Priority,"Hi, 

Please set up 4 tables (2 under the stairs and 2 on the wall underneath the TV) in the lobby for the guests visiting tomorrow. 

Thank you, 
Barkev",Closed and Completed,0,0.05,Ubaldo/Dani,0,10/14/2025 09:35 AM,,[]
744,EQ ID 744,General Maintenace Requests,General,17304,10/15/2025,2. General Maint - High Priority,Hello The door in the lobby downstairs is not closing anymore. Can someone please fix it so it wont stay open.,Closed and Completed,0,0.3,Max,0,10/15/2025 12:30 PM,Maksim Bushka - 10/15/25 12:06:05 PM: Fixed the door.,[]
744,EQ ID 744,General Maintenace Requests,General,17475,10/27/2025,6. General Maint,need adjustments to my monitor.,Closed and Completed,0,0.2,PU,0,10/27/2025 12:00 AM,Primo Uy - 10/27/25 11:50:29 AM: Done.,[]
744,EQ ID 744,General Maintenace Requests,General,17497,10/28/2025,6. General Maint,"desk cabinet stuck, cannot open.",Closed and Completed,0,0.2,PU,0,10/28/2025 12:00 AM,Primo Uy - 10/28/25  1:19:55 PM: Done. Provided the correct keys.,[]
744,EQ ID 744,General Maintenace Requests,General,17559,11/04/2025,2. General Maint - High Priority,My chair needs fixing. I believe the hydraulic is broken.,Closed and Completed,0,0.2,PU,0,11/05/2025 12:00 AM,"Primo Uy - 11/05/25  1:39:53 PM: The support rod come loose, reinsert and tighten the setscrew.",[]
744,EQ ID 744,General Maintenace Requests,General,17582,11/05/2025,2. General Maint - High Priority,Collin Briggs work chair keeps popping and he needs a new one or to get this one fixed.,Closed and Completed,0,0.2,PU,0,11/05/2025 12:00 AM,Primo Uy - 11/05/25  1:38:31 PM: Done. Support rod come loose. Reinsert and the setscrew.,[]
744,EQ ID 744,General Maintenace Requests,General,17597,11/06/2025,2. General Maint - High Priority,Hello- Can I have please have the keys to my desk.  Lily R said she never had a set.,Closed and Completed,0,0.35,PU,0,11/07/2025 12:00 AM,Primo Uy - 11/07/25  3:35:23 PM: Replaced the lock and provided the keys. Done.,[]
744,EQ ID 744,General Maintenace Requests,General,17601,11/06/2025,2. General Maint - High Priority,Hello. The right monitor arm at my desk does not want to move further back. Can it be checked? Thank you.,Closed Without Action,0,0,PU,0,11/07/2025 12:00 AM,Primo Uy - 11/07/25  3:32:41 PM: Dalia mentions it's OK. No need to adjust anything.,[]
744,EQ ID 744,General Maintenace Requests,General,17619,11/10/2025,2. General Maint - High Priority,I came in this morning and my drawer is locked and I dont have a key.  Please get this opened ASAP,Closed and Completed,0,0.1,Gabi,0,11/10/2025 12:00 AM,Primo Uy - 11/10/25  7:54:45 AM: Done. The keys are under the keyboard.,[]
744,EQ ID 744,General Maintenace Requests,General,17624,11/10/2025,6. General Maint,need adjustments to screen.,Closed and Completed,0,0.2,PU,0,11/10/2025 12:00 AM,Primo Uy - 11/10/25  9:03:24 AM: Done. Adjust the pivot point tension to be able to set the elevation and the angle desire for the user.,[]
744,EQ ID 744,General Maintenace Requests,General,17173,10/07/2025,6. General Maint,I need the arm pad replaced on my desk chair - Luis Ramon Customer Service.,Closed and Completed,0,0.2,PU,0,12/01/2025 12:00 AM,Primo Uy - 12/01/25  1:18:10 PM: Done. Replaced L arm padding. | Primo Uy - 11/18/25  7:29:47 AM: Run out of spares. Ordering new Padding.,[]
744,EQ ID 744,General Maintenace Requests,General,17883,12/09/2025,2. General Maint - High Priority,Jason Flores chair has the pole coming out of his chair.  (Sits behind me),Closed and Completed,0,0.2,PU,0,12/10/2025 12:00 AM,Primo Uy - 12/10/25 10:01:52 AM: Set screw come loose. Push the pipot rod back in place and tighten the setscrew. Chair is now stable and save to use.,[]
744,EQ ID 744,General Maintenace Requests,General,17909,12/10/2025,6. General Maint,"Hello,

Is there a way to get better cushioning for my chair? It's really old and provides no cushion. Thanks.",Closed and Completed,0,0.2,PUY,0,12/10/2025 12:00 AM,"Primo Uy - 12/10/25  2:59:16 PM: Done, Replaced the chair with a good cushion pad.",[]
744,EQ ID 744,General Maintenace Requests,General,17979,12/16/2025,6. General Maint,The electric shredder in the printer room is jammed with paper.  Seems that someone was shredding something and it got it stuck.  Please if someone can take a look at it.,Closed and Completed,0,0.15,Max & Ubay,0,12/16/2025 05:00 PM,Maksim Bushka - 12/16/25  4:55:51 PM: Removed the paper and cleaned the track.,[]
744,EQ ID 744,General Maintenace Requests,General,18128,01/08/2026,6. General Maint,Can I please have the keyboard holder removed under my desk.,Closed and Completed,0,0.2,PU,0,01/08/2026 12:00 AM,Primo Uy - 01/08/26  3:23:55 PM: Done. Remove the keyboard tray.,[]
744,EQ ID 744,General Maintenace Requests,General,18138,01/09/2026,6. General Maint,"Hi,

Can you please fix my lower part of my back rest on my chair? It's too forward.

Thanks",Closed and Completed,0,0.25,PU,0,01/10/2026 12:00 AM,"Primo Uy - 01/10/26  9:35:47 AM: Adjust the backrest tensioner, lower it down to have more comfortable postures. and owner can adjust the seat pad accordingly to his comfort.",[]
744,EQ ID 744,General Maintenace Requests,General,18144,01/09/2026,6. General Maint,Replace right arm rest padding on my desk chair.,Closed and Completed,0,0.2,PU,0,01/10/2026 12:00 AM,Primo Uy - 01/10/26  9:16:45 AM: Done. Replaced a new right arm pad.,[]
744,EQ ID 744,General Maintenace Requests,General,18179,01/13/2026,6. General Maint,"I have one of the standing monitor keyboard stands and it needs to have the spring tension increased. When I am in the standing position, sometimes the stand will drop down when I don't want it to.",Closed and Completed,0,0.2,PU,0,01/13/2026 12:00 AM,Primo Uy - 01/13/26 10:11:16 AM: Done. Adjust the tensioner accordingly.,[]
744,EQ ID 744,General Maintenace Requests,General,18301,01/26/2026,6. General Maint,"light out on right side refrigerator, 2nd floor",Closed and Completed,0,0.1,Shinobi,0,01/26/2026 11:00 AM,Gabriel Shinobi - 01/26/26 11:42:52 AM: replaced bulb will order replacement bulbs,[]
744,EQ ID 744,General Maintenace Requests,General,18431,02/10/2026,6. General Maint,Desk move - I am planning to move from my current desk over to the empty one that is next to Parker. I'd like to plan to make this move on Friday around 1pm.,Closed and Completed,0,0.2,Dani,0,02/11/2026 09:30 AM,,[]
744,EQ ID 744,General Maintenace Requests,General,18675,03/09/2026,6. General Maint,"The shredder machine in the printer room is full. Please if someone can empty the machine.
Thank you so much.",Closed and Completed,0,0.15,Dani,0,03/09/2026 10:00 AM,,[]
744,EQ ID 744,General Maintenace Requests,General,18684,03/09/2026,6. General Maint,May I please get the keyboard tray under my table? Thank you!,Closed and Completed,0,1,Max,0,03/09/2026 07:00 PM,Maksim Bushka - 03/09/26  7:31:03 PM: Installed the keyboard,[]
744,EQ ID 744,General Maintenace Requests,General,18687,03/09/2026,2. General Maint - High Priority,Line 7 station 1 need help setting up funnel sensor and tablet.,Closed and Completed,0,0.5,PU,0,03/10/2026 12:00 AM,Primo Uy - 03/10/26  2:06:15 PM: Done. Transfer and install the f4112 Valve assembly funnel counter. Need to modify the funnel bracket post to let the blue bin go IN & OUT with no issues.,[]
744,EQ ID 744,General Maintenace Requests,General,18859,03/23/2026,2. General Maint - High Priority,"Can we have the vents clean, it's causing a lot of allergies and sneezing? Itchy eyes, etc.",Closed and Completed,0,1,Max,0,03/25/2026 07:00 PM,"Maksim Bushka - 03/25/26  7:06:38 PM: Cleaned up the vents on second floor. | Sean Jennings - 03/25/26  7:55:19 AM: Hello Deja. I am sorry to hear your allergies are acting up. Rest assured though because our HVAC units use Merv 13 filters that capture 90% of all airborne particles. All of the air that enters this building through our HVAC ducting passes through these filters, which we replace on a quarterly basis. I do see some dust build up on one of the vents so I will have my team wipe that down. Thank you!",[]
744,EQ ID 744,General Maintenace Requests,General,18981,04/03/2026,6. General Maint,Executive coffee machine sporadically drips water from hot water dispenser.,Closed Without Action,0,0,Sean,0,04/08/2026 12:00 AM,Sean Jennings - 04/08/26  7:36:43 AM: We passed along this request to office services. We rent these coffee makers and office services handles that coordination,[]
744,EQ ID 744,General Maintenace Requests,General,18865,03/24/2026,6. General Maint,I have a bunch of extra office equipment at my desk from the last person who sat here and I'm not sure what to do with it. Would the maintenance team be able to remove it?,Closed and Completed,0,0,Sean,0,04/21/2026 12:00 AM,Gabriel Shinobi - 04/21/26  2:12:11 PM: Employee has been assisted will close,[]
744,EQ ID 744,General Maintenace Requests,General,18863,03/24/2026,"5. Prod Ongoing, Maint Required",My hydraulic pump on desk chair doesn't work.,Closed and Completed,0,0.35,PU,0,04/24/2026 12:00 AM,Primo Uy - 04/09/26  1:09:55 PM: Replaced.,[]
744,EQ ID 744,General Maintenace Requests,General,19235,04/28/2026,2. General Maint - High Priority,Noticed the sink by international had water in the sink and tried to turn on the disposal but it doesn't seem to be working.,Closed and Completed,0,0.2,Max,0,04/28/2026 12:30 PM,Maksim Bushka - 04/28/26 12:29:19 PM: Checked out and seems ok.,[]
744,EQ ID 744,General Maintenace Requests,General,19170,05/05/2026,2. General Maint - High Priority,"Hi Sean/Maintenance Crew, 

On May 5th we will need to have 3 tables made available to use between the hours of 10:00AM-1PM in order to set-up for a BHLCC Employee Resource Group Cinco De Mayo event taking place on the top floor of the parking lot. 

We are also asking that you place cones to block the parking spaces closes to the building on the top floor the night prior so that this space is empty and available for our event and set-up",Closed and Completed,0,0,Sarah Ihms,0,05/05/2026 08:40 AM,,[]
744,EQ ID 744,General Maintenace Requests,General,19328,05/06/2026,6. General Maint,"I am having e-waste pickup tomorrow at 9:30am.  Can I get get maintenance to move the e-waste bin located in the mez moved to the loading dock area?

Thanks",Closed and Completed,0,0.35,PU,0,05/07/2026 12:00 AM,Primo Uy - 05/07/26 12:31:47 PM: Down. Bring the E=Bin down to the scrap yard area. Will bring it back when its empty.,[]
744,EQ ID 744,General Maintenace Requests,General,19475,05/18/2026,6. General Maint,Need assistance with putting in the Mic mounts for the Logi devices in training room.  I have booked the room out for the day to complete this.,Closed and Completed,0,1.5,Shinobi,0,05/18/2026 12:00 AM,"Gabriel Shinobi - 05/21/26  2:45:38 PM: Mic pods installed, inside scheduler added to wall",[]
744,EQ ID 744,General Maintenace Requests,General,19476,05/18/2026,6. General Maint,"Can someone please fix the last cabinet in office services, seems like the screws came off on one of the doors Thank you.",Closed and Completed,0,0.35,PU,0,05/18/2026 12:00 AM,Primo Uy - 05/18/26 10:11:41 AM: The Barrel come off. Use the key to put it back and lock it in place.,[]
744,EQ ID 744,General Maintenace Requests,General,19487,05/18/2026,2. General Maint - High Priority,"Hi-Pot Tester needs to be swapped out so it can be calibrated. I have placed the updated Hi-Pot tester on the blue scissor lift, please see Raul from QA department for details if needed, thank you.",Closed and Completed,0,0.5,Primo & Randy,0,05/20/2026 12:00 AM,"Primo Uy - 05/20/26 10:15:45 AM: Done. The hot pot # 2 was already replaced for re-calibration. The newly calibrated hot pot #1 was installed.
Line is ready for production.",[]
744,EQ ID 744,General Maintenace Requests,General,19501,05/19/2026,6. General Maint,"My desk needs to be moved. I'll need to take my sit/stand riser and my monitors that are currently attached to it. I am moving to the corner desk behind me, next to Maria Carrillo, and directly behind John Poppovich's current desk.",Closed and Completed,0,1,Max,0,05/22/2026 12:00 AM,,[]
744,EQ ID 744,General Maintenace Requests,General,19556,05/22/2026,"5. Prod Ongoing, Maint Required","Hi Service Desk Team,

This is Ellie who sits right behind Yukki. My right screen has a lose stand and will move on its own when I try to fix it at a certain angle. Please help me to adjust it. 

Thanks,",Closed and Completed,0,0.5,Shinobi,0,05/22/2026 01:30 PM,"Gabriel Shinobi - 05/22/26  1:21:49 PM: replaced upper monitor arm assembly, monitors adjusted",[]
744,EQ ID 744,General Maintenace Requests,General,19496,05/19/2026,6. General Maint,"On the morning of 5/26/2026 I will need assistance moving my monitors over to a new desk area. It will be the desk that Alex Davila currently sits at. 

Thank you!!",Closed and Completed,0,1,"PU. Colton, SJ",0,05/26/2026 12:00 AM,,[]
744,EQ ID 744,General Maintenace Requests,General,19570,05/26/2026,2. General Maint - High Priority,I'm moving desk and I need a keyboard tray installed in my new desk.,Closed and Completed,0,0.5,Shinobi,0,05/28/2026 04:30 AM,,[]
744,EQ ID 744,General Maintenace Requests,General,19644,06/01/2026,6. General Maint,My keyboard tray broke off my desk and is no longer attached. Would you be able to reattach it to my desk please?,Closed and Completed,0,0.25,PU,0,06/01/2026 12:00 AM,Primo Uy - 06/01/26  3:06:12 PM: Done. Fix the keyboard.,[]
744,EQ ID 744,General Maintenace Requests,General,19694,06/04/2026,6. General Maint,My keyboard tray fell off again. Would we be able to put it back?,Closed and Completed,0,0.35,PU,0,06/04/2026 12:00 AM,Primo Uy - 06/04/26 12:46:39 PM: Replaced the slider locking bracket and the locking pin(2 pcs).,[]
744,EQ ID 744,General Maintenace Requests,General,19756,06/09/2026,6. General Maint,"Need to unhook the 5050 tester (Line 12) and have it ready to be moved to the Mezz. 
Please see Lead for more details, thank you.",Closed and Completed,0,0.2,PU,0,06/10/2026 12:00 AM,Primo Uy - 06/10/26  3:11:09 PM: Talk to Mark regarding 5050 tester moving to Mezzanine. I already Unhook all the electric power cord and disconnect water supply. 5050 Tester is ready to be move anytime.,[]
744,EQ ID 744,General Maintenace Requests,General,19789,06/10/2026,2. General Maint - High Priority,"Hello, We are shifting desk in the credit department and I am needing to have a keyboard tray installed at the desk that I will be moving over to. 

Thank you in advance!",Closed and Completed,0,0.3,Shinobi,0,06/11/2026 06:30 AM,Gabriel Shinobi - 06/12/26  6:49:18 AM: installed keyboard tray,[]
744,EQ ID 744,General Maintenace Requests,General,19817,06/11/2026,6. General Maint,I need the left side arm rest padding replaced on my chair.,Closed and Completed,0,0.2,Shinobi,0,06/11/2026 09:30 AM,Gabriel Shinobi - 06/11/26 10:28:08 AM: left arm rest swapped,[]
744,EQ ID 744,General Maintenace Requests,General,19836,06/12/2026,2. General Maint - High Priority,"Hi all, I am needing assistance with my keyboard tray. When I pulled it out to use it, it came loose on one side and is now crooked so I am unable to use it. If we can get this done as soon as possible. using the keyboard at the desk is a bit difficult without the tray.",Closed and Completed,0,0.3,Shinobi,0,06/12/2026 12:00 AM,"Gabriel Shinobi - 06/15/26  9:26:01 AM: screws came out, replaced with thicker screw, ok to use",[]
744,EQ ID 744,General Maintenace Requests,General,19821,06/11/2026,6. General Maint,"Requesting a replacement office chair at my desk in the Engineering Room. The current chair is unable to maintain its height and gradually lowers during use. The gas lift cylinder appears to be faulty or damaged, making the chair uncomfortable and difficult to use. Please inspect the chair and replace it if necessary.",Closed and Completed,0,0.5,PU,0,06/15/2026 12:00 AM,Primo Uy - 06/15/26  1:59:55 PM: Relaced Chair with our back up.,[]
2101,EQ ID 2101,Mountz Torque screwdrivers,Assembly,16898,09/02/2025,1. Prod Stopped,Torque screwdriver in the Mezz stopped working. Production is stopped.,Closed and Completed,0,0.25,PU,0,09/02/2025 12:00 AM,"Primo Uy - 09/02/25  2:36:50 PM: Check the fixture and is working. This job is for the 2111/12 rework, depending on the unit has been rework.
if the unit is having already a correct torque, the belt will not spin anymore. 
Note: Double check and make sure that the valve and nut are not cross threaded. some time it's hard to tell but the gasket will show when it's not seating properly with the valve.
Rework/production continue.",[]
1211,EQ ID 1211,Shrink Wrap Machine with Integrated Scale,Shipping,19481,05/18/2026,2. General Maint - High Priority,Hi Team - the shrinkwrap machine is not working properly. Team needs to get involved with machine to make it work. Please see Sabino or Chris H for further details.,Pending,0,0,Max,0,,"Gabriel Shinobi - 06/24/26  7:01:46 AM: Tech called, waiting on schedule for tech visit. will advice | Maksim Bushka - 05/18/26 12:52:15 PM: Checked out sometimes get stuck probably we need to replace the belt i will check it after 6 pm",[]
1211,EQ ID 1211,Shrink Wrap Machine with Integrated Scale,Shipping,1302,05/05/2022,4. Prod Continuing but Affected Equipment stopped,Employee reported film assist is not working and rips,Closed and Completed,0,0.4,Mike Bart,0,05/05/2022 12:00 AM,Miguel Diaz - 05/05/22  1:43:23 PM: Found film assist sensor moved and not reading the metal roller in place adjusted sensor height and replaced missing nut .,[]
1211,EQ ID 1211,Shrink Wrap Machine with Integrated Scale,Shipping,1924,07/14/2022,4. Prod Continuing but Affected Equipment stopped,Employee advised the shrink wrap machine does not run on .,Closed and Completed,0,0.5,MIKE Primo,0,07/14/2022 12:00 AM,"Miguel Diaz - 07/14/22  1:41:21 PM: Found emergency switch disconnected from the inside  along with a hot wire .
Please advise all new operators not to rotate the emergency switch to stop press in and to release 1/4 turn releases it this was turned over several times",[]
1211,EQ ID 1211,Shrink Wrap Machine with Integrated Scale,Shipping,1932,07/14/2022,1. Prod Stopped,The Shrink wrap machine was not operating.  It has since been fixed.  This work order can be closed.,Closed Without Action,0,0,MD & PU,0,07/14/2022 12:00 AM,Primo Uy - 07/15/22 12:34:24 PM: Have UWO made yesterday and was already fixed or closed. Shrink Wrap is working fine.,[]
1211,EQ ID 1211,Shrink Wrap Machine with Integrated Scale,Shipping,2513,10/05/2022,"3. Prod Affected, Not Stopped",the turntable will not spin.,Closed and Completed,120,1.2,Mike Diaz,0,10/05/2022 12:00 AM,Miguel Diaz - 10/05/22  1:05:55 PM: Replaced belt,[]
1211,EQ ID 1211,Shrink Wrap Machine with Integrated Scale,Shipping,4155,01/27/2023,2. General Maint - High Priority,The turntable stopped spinning. Please check.,Closed and Completed,0,0.5,PU,0.5,01/27/2023 12:00 AM,"Primo Uy - 01/27/23  7:41:21 AM: Error: Film Break.
After basic trouble shooting, found out sensor on the film loader was loose and out of range/no signal when the film is feed to the carouse the machine will not run. Clean sensor and adjust to align the range of the senso and the door closer. reinstall the lock nut. Its working now.",[]
1211,EQ ID 1211,Shrink Wrap Machine with Integrated Scale,Shipping,5447,04/25/2023,"5. Prod Ongoing, Maint Required",The ramp leading into the weighing scale appears to have slightly disconnected. Please refer to the pictures for more reference.,Closed and Completed,0,1.3,Max Primo Mike,0,04/25/2023 12:00 AM,Miguel Diaz - 04/25/23  1:09:12 PM: This had to happened with the VNA going in reverse and going up the ramp flaring up the sides breaking both 1/2 anchor bolts .The welds on the  bracket holding the scale was  also broken .Re-anchored the ramp back down to the concrete.,"[{""name"": ""MicrosoftTeams-image (7).png"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/265?guid=664cbfda-b600-4f1f-92e2-849ecd1f8981""}, {""name"": ""MicrosoftTeams-image (8).png"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/266?guid=664cbfda-b600-4f1f-92e2-849ecd1f8981""}]"
1211,EQ ID 1211,Shrink Wrap Machine with Integrated Scale,Shipping,5640,05/11/2023,"5. Prod Ongoing, Maint Required",Employee advised shrink wrap machine was bumped and found two broken floor anchors .,Closed and Completed,10,0.8,Max Mike,0,05/11/2023 12:00 AM,Miguel Diaz - 05/11/23 12:49:43 PM: Re aligned machine is was off by 1'' re-anchored machine to floor .Added extra anchors so it don't move easily .,[]
1211,EQ ID 1211,Shrink Wrap Machine with Integrated Scale,Shipping,7057,08/29/2023,6. General Maint,Can we have the gripping tape replaced on the shrink wrap machines.,Closed and Completed,200,1.5,Primo & Max,0,08/29/2023 01:30 PM,Maksim Bushka - 08/29/23  1:35:49 PM: Replaced the gripping tape in the shrink wrap machine.,[]
1211,EQ ID 1211,Shrink Wrap Machine with Integrated Scale,Shipping,7069,08/30/2023,1. Prod Stopped,It seems like there is a problem with the sensor. It stops wrapping the pallet halfway up.,Closed and Completed,0,0.4,Mike d,0,08/30/2023 12:00 AM,Miguel Diaz - 08/30/23  7:36:21 AM: Found loose hardware holding the sensor for height control .Tighten hardware .,[]
1211,EQ ID 1211,Shrink Wrap Machine with Integrated Scale,Shipping,7307,09/20/2023,2. General Maint - High Priority,I was informed that the shrink wrap machine is not working properly and is making strange noises and it is not allowing operators to pull the shrink wrap film we need this fixed.,Closed and Completed,0,0.4,Mike d,0,09/20/2023 12:00 AM,"Miguel Diaz - 09/20/23  1:58:32 PM: Found bottom sprocket loose guy key had fallen out .Found guide key re-insert and tighten sprocket .
Machine is working properly .",[]
1211,EQ ID 1211,Shrink Wrap Machine with Integrated Scale,Shipping,11020,04/09/2024,"5. Prod Ongoing, Maint Required",Found shrink wrap machine table not aligned to the ramp on one side it was struck hard  shearing a bolt and creating a gap .,Closed and Completed,0,0.8,Mike d,0,04/09/2024 12:00 AM,Miguel Diaz - 04/09/24  7:52:28 AM: Moved shrink wrap table back over towards the ramp closing the gap .Extracted the broken bolt drilled and tap to a bigger size bolt .Table is secured again .,[]
1211,EQ ID 1211,Shrink Wrap Machine with Integrated Scale,Shipping,15079,03/17/2025,6. General Maint,Shrink machine machine -- the spinning base is getting stuck and it is also moving at different speeds.,Closed and Completed,226.6,1,Mike Gabriel,0,03/18/2025 12:00 AM,"Miguel Diaz - 03/18/25 11:41:55 AM: Replaced motor brushes machine is working with out issues . | Miguel Diaz - 03/17/25  1:25:13 PM: Troubleshoot checked belt tension removed turn table plate  .Vacuumed underneath found excessive plastic film wrapped around the middle turn table bearing, lubed all parts .Turn table still struggling to turn on its own when hitting jog  looked at the turn table motor  brushes Found them less than 1/2 Manual says it should be at least 1 '' .
Ordered replacement brushes part # 31007441 payed for next day air .Delivery tomorrow or weds at the latest .",[]
1211,EQ ID 1211,Shrink Wrap Machine with Integrated Scale,Shipping,19565,05/22/2026,2. General Maint - High Priority,Shrink wrap is not working. We need to push it to start with our feet in order to get it going. May need to replace belt?,Closed and Completed,0,0,Shinobi,0,06/15/2026 12:00 AM,Gabriel Shinobi - 06/15/26  9:24:30 AM: closing work order as another is currently open,[]
5338,EQ ID 5338,Stacker #24,Shipping,16343,07/10/2025,"5. Prod Ongoing, Maint Required","Not sure if this is the correct team, but I am going to start here :) the R24 stacker is missing it's fire extinguisher. Can we please get one for this machine?",Closed and Completed,76.57,0.1,Shinobi,0,07/09/2025 02:00 PM,Gabriel Shinobi - 07/11/25  2:16:19 PM: fire extinguisher replaced and mounted to stacker. | Primo Uy - 07/10/25  9:08:20 AM: Noted: The new fire extinguisher will be ordered by Gabriel S..,"[{""name"": ""r24 stacker.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/798?guid=558ef67c-495e-4a72-8e9a-946b08b645db""}]"
5076,EQ ID 5076,International shrink wrap machine,Shipping,1267,04/20/2022,4. Prod Continuing but Affected Equipment stopped,Employee reported the machine is making a loud screeching noise when running .,Closed and Completed,1537.72,2,Mike Diaz Bart Lea,0,04/30/2022 12:00 AM,Miguel Diaz - 05/02/22  8:21:17 AM: Found the turn table ring from underneath  worn out and almost all bearings were seized .Purchased  and replaced the urethane race kit .Unit is running smoothly .Attached quote if needed in the future .,"[{""name"": ""Lantech race kit for international quote.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/23?guid=ed641647-c3f5-4ba0-98fe-4065eb98f826""}]"
5076,EQ ID 5076,International shrink wrap machine,Shipping,2476,10/03/2022,"3. Prod Affected, Not Stopped",Employee reported the film roll is not turning with the rest of the machine,Closed and Completed,0,0.5,Mike Diaz,0,10/03/2022 12:00 AM,Miguel Diaz - 10/03/22  7:04:10 AM: Troubleshoot and found the film roll sensor was stuck made adjustments machine is working again sensor should be activated when the film is tugged from  the pallet that's when it activates the sensor to rotate,[]
5076,EQ ID 5076,International shrink wrap machine,Shipping,13295,10/07/2024,2. General Maint - High Priority,"Wrapping machine in International area. Wrap drum does not go up, it gets stuck half way.",Closed and Completed,0,0.5,Mike d,0,10/07/2024 12:00 AM,Miguel Diaz - 10/07/24  8:55:07 AM: Main board has 8 led bulbs the first two should be on top is for the machine to go up and second is for the machine to go down the second was off .Found top limit switch on the inside of the belt when it should be on the outside .Machine is working properly again .,[]
5076,EQ ID 5076,International shrink wrap machine,Shipping,13340,10/11/2024,1. Prod Stopped,Jimmy Lee said Mike would know what the problems is.,Closed and Completed,0,0.2,Mike d,0,10/11/2024 12:00 AM,Miguel Diaz - 10/11/24  7:48:43 AM: Adjusted the top limit switch,[]
5076,EQ ID 5076,International shrink wrap machine,Shipping,13348,10/11/2024,2. General Maint - High Priority,Roll carriage belt ripped machine stopped working,Closed and Completed,250,1,Mike d,0,10/17/2024 12:00 AM,"Miguel Diaz - 10/17/24  7:29:50 AM: Ordered and replaced belt Part # 30171323 Belt flat Mil Nylon -6/6 3 x 318 for FDS section Q mast .
Machine is up and running . | Miguel Diaz - 10/11/24  1:13:55 PM: Roll carriage lift belt ripped its not a regular belt its cloth material  .Called Lantech and ordered part # 30000947 .Will arrive next week .",[]
1925,EQ ID 1925,Stacker 23,Shipping,6832,08/14/2023,6. General Maint,Found a strobe light on my desk over the weekend i was advised it was struck somewhere no one knows ?,Closed and Completed,100,0.6,Mike D,0,09/12/2023 12:00 AM,"Miguel Diaz - 09/12/23  1:29:28 PM: Light i ordered did not show up i had to re-order another one after market .
Strobe light has been replaced Part # 00591-08355-81 | Miguel Diaz - 08/14/23  8:29:58 AM: Ordered a replaced light with cage from Raymond Model 6465-RAY .Replacement cost $311 plus shipping .",[]
1925,EQ ID 1925,Stacker 23,Shipping,17541,11/03/2025,"3. Prod Affected, Not Stopped",The lift losses power and stops.,Closed and Completed,0,0.3,Shinobi,0,11/03/2025 10:30 AM,Gabriel Shinobi - 11/03/25 10:42:03 AM: tested stacker no issues at this time.,[]
1925,EQ ID 1925,Stacker 23,Shipping,17554,11/04/2025,"3. Prod Affected, Not Stopped",The stacker is jerking and there are some wires hanging. See Francisco.,Closed and Completed,0,1,Shinobi,0,11/04/2025 02:00 PM,"Gabriel Shinobi - 11/04/25  2:40:05 PM: hanging wire is the static ground discharge, meant to be hanging and contacting the ground. water is ok currently working ok",[]
1925,EQ ID 1925,Stacker 23,Shipping,17558,11/04/2025,2. General Maint - High Priority,"STACKER WIRES CUT FROM UNDERNEATH, WHEN ON TOP OF METAL SPARKS WERE COMING OUT OF THE BOTTOM. CAN WE PLEASE PUT A LOCK OUT TAG ON THIS MACHINE UNTIL IT IS FIXED??? THANK YOU",Closed and Completed,0,1,Shinobi,0,11/04/2025 02:00 PM,"Gabriel Shinobi - 11/04/25  2:43:32 PM: stacker working normally, hanging wire is a static ground meant to make contact with ground.",[]
1925,EQ ID 1925,Stacker 23,Shipping,17795,11/26/2025,2. General Maint - High Priority,Stacker 23 is jerking when employees drive it. Brandon C said he almost fell off.,Closed and Completed,0,0.5,PU,0,11/26/2025 12:00 AM,Primo Uy - 12/01/25  1:21:48 PM: Reymond on site to check the Stacker and found nothing wrong.  Drive himself around the Factory floor. | Primo Uy - 11/26/25 10:07:37 AM: Leave a voice mail message to Hovic - Raymond Tech. to come today.,[]
2025,EQ ID 2025,Dock ramps,Shipping,1229,04/27/2022,4. Prod Continuing but Affected Equipment stopped,"Dock Ramps need to be lubricated, oiled need Maintenance.",Closed and Completed,12,0.7,Mike Bart,0,06/01/2022 12:00 AM,Miguel Diaz - 06/01/22  1:44:41 PM: Greased dock 4 and 5 with grease and wd-40 . | Miguel Diaz - 04/27/22  9:41:14 AM: Joe advised dock #4 needs service .Truck  trailer is always parked there so i cannot service it until no trailer is blocking the dock ramp .Please advise when ramp is open to service .Thanks | Miguel Diaz - 04/27/22  8:34:08 AM: I have greased the dock ramps that are not covered by a trailer please advise what ramp are you having issues with .,[]
2025,EQ ID 2025,Dock ramps,Shipping,3193,11/09/2022,6. General Maint,Employee reported dock ramp on door 6 is not catching  the lip when going down and going pass level .,Closed and Completed,0,0.7,Mike diaz,0,11/09/2022 12:00 AM,Miguel Diaz - 11/09/22  1:18:44 PM: Took advantage that the door on bay 6 was open and greased the ramp fittings  but i found a handle/bolt stuck  not letting it catch the lip when going down  .,[]
2025,EQ ID 2025,Dock ramps,Shipping,3584,12/12/2022,2. General Maint - High Priority,Dock ramp #2 is hard to close,Closed and Completed,25,1,Miguel & Max,0,12/12/2022 01:30 AM,Maksim Bushka - 12/12/22 11:39:23 AM: Clean up under ramp lubricate all moving parts,[]
2025,EQ ID 2025,Dock ramps,Shipping,3845,01/06/2023,"5. Prod Ongoing, Maint Required",Will Call dock has the side brush bent up and sticking up .,Closed and Completed,0,0.8,Mike Diaz,0,01/06/2023 12:00 AM,"Miguel Diaz - 01/06/23  7:52:02 AM: This was reported to Maintenance yesterday after i left .
Straighten brush flap  and screwed back on ramp",[]
2025,EQ ID 2025,Dock ramps,Shipping,5446,04/25/2023,4. Prod Continuing but Affected Equipment stopped,"The ramp at Bay 6 in Shipping goes lower than it should, causing an uneven surface.",Closed and Completed,0,0.3,Miguel & Max,0,04/25/2023 11:30 AM,Maksim Bushka - 04/25/23 11:43:23 AM: One of operating chains got stuck.,[]
2025,EQ ID 2025,Dock ramps,Shipping,12937,08/30/2024,2. General Maint - High Priority,Dock 9 spring broke therefore the dock is in the air,Closed and Completed,14732.85,4,Casco,0,09/30/2024 12:00 AM,"Miguel Diaz - 09/30/24 12:26:08 PM: Cost is in .Open attachment to view invoice if needed | Miguel Diaz - 09/10/24  9:52:40 AM: Casco showed up and found that the hold down was not holding he tried making a adjustment but it did not hold .
He replaced the full hold down assembly called Kit,Rack bar with tag Part AP5971 .
