equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,downtime_hours,completed_datetime,comments,attachments
1490,EQ ID 1490,General request,Shipping,19033,04/08/2026,6. General Maint,"Wanted to advise all Forklifts T1, T4, T5, T20  are in need of Lubricating tracks are dry of grease.",Closed and Completed,0,0,Raymond Tech,0,04/15/2026 12:00 AM,"Gabriel Shinobi - 04/16/26  7:02:46 AM: Tech advised will add additional grease during his PM's next week, will close","[{""name"": ""forklift grease1.png"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/948?guid=f8cd4e27-731e-4b56-a057-9ca631821f53""}, {""name"": ""forklift grease.png"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/949?guid=f8cd4e27-731e-4b56-a057-9ca631821f53""}]"
1490,EQ ID 1490,General request,Shipping,19797,06/10/2026,6. General Maint,Assemble a pallet jack for Jimmy Lee.,Closed and Completed,0,0.5,Shinobi,0,06/10/2026 09:00 AM,Gabriel Shinobi - 06/10/26  2:35:21 PM: assembled pallet jack with scale,[]
30,EQ ID 30,Forklift T 1,Shipping,3128,11/07/2022,"5. Prod Ongoing, Maint Required",T-1 sometimes does not turn on,Closed and Completed,181.61,0,Raymond tech,0,11/11/2022 12:00 AM,Miguel Diaz - 11/15/22  9:16:14 AM: Raymond tech was here for routine maintenance and he fixed the faulty power issues for T1 .He found bad wire connectors for both .Lift is good to go work order will stay open till final cost is in . | Miguel Diaz - 11/07/22  7:31:15 AM: Found that when moving the battery connector lift turns on .Need to call in Raymond tech to replace the battery wire connectors they are worn out .Aligned cord so that it stays on for now till its fixed .,[]
30,EQ ID 30,Forklift T 1,Shipping,4222,02/02/2023,6. General Maint,"Forklift T1 needs bracket, lens and housing  broken on right side.",Closed and Completed,230,8,Maksim,0,02/08/2023 12:00 AM,"Miguel Diaz - 02/08/23  8:11:00 AM: Maksim replaced the right side front light that was broken . | Miguel Diaz - 02/03/23 11:18:55 AM: Toyota only offers a replacement lamp P/N 56510-12241-71.
Part has been ordered . | Miguel Diaz - 02/02/23 10:08:01 AM: Called Equipment depot and  ordered the wheels once in they will provide a date to come by and replace them .",[]
30,EQ ID 30,Forklift T 1,Shipping,4631,03/02/2023,2. General Maint - High Priority,Operator advised rear steer tires are falling apart from the sides .,Closed and Completed,648.09,1,Equipment depot,0,03/02/2023 12:00 AM,Miguel Diaz - 03/02/23 12:14:17 PM: Found both tires with sides falling apart this happens when going into the trailers and when backing up the tires hit the ramp .Ordered replacement tires with Equipment depot today both tires were replaced .,[]
30,EQ ID 30,Forklift T 1,Shipping,8095,11/21/2023,2. General Maint - High Priority,Found hand held back up horn stuck on Monday morning .,Closed and Completed,50,0.5,Max Mike,0,09/15/2023 12:00 AM,Miguel Diaz - 11/21/23  8:54:37 AM: Replaced the horn with another one we had as a spare,[]
30,EQ ID 30,Forklift T 1,Shipping,10264,02/08/2024,"5. Prod Ongoing, Maint Required",I noticed T1 is not holding charge after being plugged in Over Nite needs to be checked for issue.,Closed and Completed,8356.54,1,Max Mike Battery industrial,0,03/26/2024 12:00 AM,"Miguel Diaz - 03/26/24  1:48:35 PM: New battery has been replaced | Miguel Diaz - 02/28/24 10:28:21 AM: The original battery was diagnosed as having 2 bad battery cells along with other issues .
We purchased a new battery but the company needs to make it so they loaned us a temporary battery till they make the new one for us . | Miguel Diaz - 02/15/24 12:33:13 PM: Battery has been been picked for the  evaluation . | Miguel Diaz - 02/15/24  6:16:17 AM: Vendor will be picking up the battery and doing a test after they advise its NO good then we will purchasing the replacement . | Miguel Diaz - 02/14/24 12:47:46 PM: Employee called me over the other day when the unit was having issues i found the battery low and flashing which means it had no bars left the unit was stalling .I reached out to the Industrial battery and gave them serial # of the battery he advised this battery is 10 years old and needs to be replaced there's no fixing it .I will be filling out a po rec for it to get replaced  .Open attachment to view Quote . | Miguel Diaz - 02/13/24  6:58:56 AM: We checked the battery cells they are all good none are dead we also checked the battery charger and its working properly .We Asked the the operator to get us when the issue happens so we can see the issue .","[{""name"": ""t1battery quote 2-14-24.PDF"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/535?guid=b4fa109b-35a8-4cfb-a598-cebe32ada6d6""}]"
30,EQ ID 30,Forklift T 1,Shipping,12317,07/09/2024,6. General Maint,On the following forklift -- the light has broken. Sabino will provide you with the light that will need to be fixed/replaced.,Closed and Completed,200,0.5,"PU, Max, & Mike",0,07/10/2024 12:00 AM,"Primo Uy - 07/11/24  9:21:54 AM: Update: Forgot adding that when we reinstalled the light and turn ON, it did not light up. Have to tell Mike this morning and he double check. He found out that the PCB has a burn circuit. Mike replaces the whole assembly. Now the light is working as it should be. | Primo Uy - 07/11/24  8:11:37 AM: Bring the TI inside and we repaired the light on T1 forklift. Return forklift to Shipping.",[]
30,EQ ID 30,Forklift T 1,Shipping,12621,08/05/2024,6. General Maint,"When the operators start the forklift, it is cutting off. Maybe a short in the wire.",Closed and Completed,0,0.5,Mike d,0,08/05/2024 12:00 AM,Miguel Diaz - 08/05/24 10:23:18 AM: Repaired seat belt with another one we had for parts lift is working .,[]
32,EQ ID 32,Stacker # 18,Shipping,1706,06/16/2022,"3. Prod Affected, Not Stopped",Turns on but does not move.,Closed and Completed,0,0.4,Mike Diaz,0,06/16/2022 12:00 AM,Miguel Diaz - 06/16/22  2:58:49 PM: Found air in the brake line bleed the line and added brake fluid to the reservoir .Stacker is moving again,[]
32,EQ ID 32,Stacker # 18,Shipping,1823,06/29/2022,"3. Prod Affected, Not Stopped",Stacker does not move. It stalled inside the trailer in Bay# 3,Closed and Completed,0,0.35,PU & MD,0.5,06/29/2022 12:00 AM,"Primo Uy - 06/29/22  9:37:44 AM: Pedal does not activate the stacker solenoid (piston). Pressure loose on the break cylinder, remove break fluid cover and perform break fluid bleeding to remove air inside the cylinder. Add break fluid and return cover. Mike Diaz show me all the step and diagnostic procedure. Stacker is now back in service.",[]
32,EQ ID 32,Stacker # 18,Shipping,1832,06/30/2022,"3. Prod Affected, Not Stopped",Lead/Operators advised unit doe not move at all .,Closed and Completed,636,2.5,Hovic,0,07/08/2022 12:00 AM,Miguel Diaz - 07/18/22 10:51:30 AM: Closing work order cost is in open attachment if needed to view tech notes . | Miguel Diaz - 07/01/22  7:14:37 AM: Tech stopped by and troubleshoot the unit .He cleaned the tips on the relay I spoke to the operator this morning he advised its running normal again .Tech did advise that the relay and diode need to be replaced he will provide a quote for parts. Work order will stay open till final cost is in . | Miguel Diaz - 06/30/22  9:51:28 AM: Troubleshoot yesterday found excessive air in the brake system bleed the system and unit would run for a little while then it would stop moving .Unit has done this three times since yesterday .Called Raymond to send us a tech for repairs .Tech is driving our way now .,"[{""name"": ""r18 no travel repair 7-4-22.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/71?guid=b3de1cfb-f6d7-446e-96f5-e369e52463e7""}]"
32,EQ ID 32,Stacker # 18,Shipping,2154,08/11/2022,1. Prod Stopped,"Pedal not giving any power to stacker, stopped in front of bay # 5",Closed and Completed,5,0.4,Mike D,0,08/11/2022 12:00 AM,"Miguel Diaz - 08/11/22  6:34:15 AM: Found air in the system bleed air out and refilled with brake fluid ,
Stacker is working properly",[]
32,EQ ID 32,Stacker # 18,Shipping,2303,09/01/2022,"3. Prod Affected, Not Stopped",Employee reported stacker does not move,Closed and Completed,490.19,2,Raymond tech,0,09/12/2022 12:00 AM,Miguel Diaz - 09/12/22 11:01:37 AM: Closing work order cost is in .Open attachment to view tech notes if needed . | Miguel Diaz - 09/10/22 10:45:55 AM: Master cylinder has been replaced along with bleeding the line .Work order will stay open till final cost is in . | Miguel Diaz - 09/01/22 10:15:03 AM: Troubleshoot and found the master cylinder leaking brake fluid called Hovic from Raymond .He will order a replacement and stop by Tuesday if he gets the part early to replace it .,"[{""name"": ""r189822.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/106?guid=7fe95830-45b8-4c7d-a5b3-8fffb34c98db""}]"
32,EQ ID 32,Stacker # 18,Shipping,3716,12/22/2022,"3. Prod Affected, Not Stopped",The stacker is moving very slowly. Please check.,Closed and Completed,5919.11,1.5,Mike Diaz,0,01/05/2023 12:00 AM,"Miguel Diaz - 01/05/23  9:30:14 AM: New battery has been replaced part # 12-125N-15 Industrial battery .Lift is back on the floor | Miguel Diaz - 12/28/22  7:07:04 AM: Found battery dead this morning  our old pm system has all the old data that was saved i cannot check when the last time the battery was replaced but i will reach out for a quote as soon as they open at 8 am . | Miguel Diaz - 12/27/22 10:32:54 AM: Raymond tech found that the battery is not getting equalized it should be  at least once a week  the button needs to be pressed in order for it to equalize .He did advise that the battery may need to be replaced soon .We are equalizing it now and will go from there .Work order will stay open for us to continue to monitor it . | Miguel Diaz - 12/27/22  6:33:35 AM: Battery is at 23.3 Volts this morning it does not move contactors are not engaging  .
Hovic from Raymond will be here shortly to troubleshoot .",[]
32,EQ ID 32,Stacker # 18,Shipping,4297,02/09/2023,1. Prod Stopped,Stacker# 18 Horn not working not able to use.,Closed and Completed,5,1,Max Mike,0,02/10/2023 12:00 AM,"Miguel Diaz - 02/10/23  8:23:15 AM: Troubleshoot this morning found broken wire down the line .Removed center cover all cables  go to a terminal block that is where it was broken  . Repaired broken wire horn is working properly again . | Miguel Diaz - 02/09/23  1:43:21 PM: Troubleshoot horn and it has power also push button has power but no horn .
Raymond tech will be here in the morning .Also found loose foot padding Re -glued foot pad .",[]
32,EQ ID 32,Stacker # 18,Shipping,4833,03/15/2023,4. Prod Continuing but Affected Equipment stopped,Drive tire is chunking pretty bad reported by Raymond tech,Closed and Completed,615.84,3,Raymond tech,0,03/15/2023 12:00 AM,"Miguel Diaz - 03/15/23 11:38:15 AM: Approved replacement of drive tire .Raymond tech replaced the tire after getting a new tire pressed in another rim we had .
Open attachment to view invoice if needed or tech notes","[{""name"": ""r18 drive tire replacement 3-15-23.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/244?guid=f7819ad1-ba0b-4371-8a99-b82a6389b96a""}]"
32,EQ ID 32,Stacker # 18,Shipping,5390,04/20/2023,"5. Prod Ongoing, Maint Required",Operator reporting forklift is leaving oil drops when he parks it .,Closed Without Action,0,0,,0,08/25/2023 12:00 AM,Miguel Diaz - 04/20/23 11:59:12 AM: Checked stacker did find oil underneath looks' like its from the main cylinder will have Raymond tech look  at it and provide a quote for repairs when he is here for maintenance .,[]
32,EQ ID 32,Stacker # 18,Shipping,7013,08/26/2023,"5. Prod Ongoing, Maint Required",Operator reporting forklift is leaving oil drops when he parks it .,Closed and Completed,0,0,,0,09/05/2023 12:00 AM,Miguel Diaz - 09/05/23  7:51:37 AM: Operator advised this is an on and off all old unit have this re occurring issue will keep an eye on it if it becomes an issues where its leaving oil as its being used or leaving oil while driving then the unit will be removed from the floor closing work order . | Miguel Diaz - 08/26/23 10:19:01 AM: Raymond tech still having issues with his superiors with giving us a quote i ask him every time i see him,[]
32,EQ ID 32,Stacker # 18,Shipping,8067,11/17/2023,2. General Maint - High Priority,R18 is leaking hydraulic oil all over floor causing an unsafe condition.,Closed and Completed,1803.19,16,Raymond,0,01/12/2024 12:00 AM,"Miguel Diaz - 01/17/24  7:15:31 AM: Cost is in for the fix of the cracked tubing for the tilt function it had a hairline crack .
Cost includes the evaluation cost also . | Miguel Diaz - 01/11/24  8:01:27 AM: Raymond tech has fixed the leaking pipe  lift has been given back to the shipping department  please advise if it leaks during driving and stop use Tech and maint did test drive it unit did not leak while we drove it .. If it does they will have to make a new one as this part is not sold anymore .Work order will stay open till final cost is in . | Miguel Diaz - 01/05/24  6:35:30 AM: R18 has been returned from the Raymond shop .Hovic our Raymond tech will come by and attempt to fix the main leak from the reach .Metal tubes are old and obsolete so repairing them is the only option they need to be welded . | Miguel Diaz - 12/20/23 10:17:28 AM: Please advise how to proceed unit is at the shop please note they will soon start charging storage fees . | Miguel Diaz - 12/16/23 12:28:51 PM: Received the repair quote from Raymond Open the attachment to view quote .Please advise how to proceed unit is at the shop please note they will soon start charging storage fees . | Miguel Diaz - 12/08/23  8:24:37 AM: Just got a confirmation that they are picking up the lift today .They are taking the lift to the shop and will do an evaluation. Please note they will only be  providing a quote for the repairs no work is being done till the approval is given for the cost of the repairs . | Miguel Diaz - 11/27/23  9:59:10 AM: Raymond tech was here this past week taking mast measurements to pass on to his boss before they can make arrangements for the pick up of the lift .He did advise the unit is leaking from several places so this lift still needs to be picked up evaluated then they will provide us with a quote .This could take weeks Sabino just advised Shipping needs a rental i will reach out for availability and advise . | Miguel Diaz - 11/17/23 11:29:25 AM: R18 has been removed from the floor and is parked in the back of maintenance awaiting a quote from Raymond for the cost of repairs .","[{""name"": ""R18 Repair quote 12-15-23.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/484?guid=6fc7163b-0b7b-4adb-9049-777f85cb5ec8""}, {""name"": ""r18 tilt tubing crack 1-15-24.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/502?guid=6fc7163b-0b7b-4adb-9049-777f85cb5ec8""}]"
32,EQ ID 32,Stacker # 18,Shipping,10813,03/25/2024,4. Prod Continuing but Affected Equipment stopped,R# 18 does not start will not move at all.,Closed and Completed,0,1.5,Battery industrial Maintenance,0,03/27/2024 12:00 AM,Miguel Diaz - 03/28/24  8:45:54 AM: Closing work order One battery cell was replaced battery should be covered under warranty its only been 14 months since the purchase on 1-5-23 | Primo Uy - 03/27/24  2:20:21 PM: FYI. The Battery just arrived and installed. Stacker is now working. | Miguel Diaz - 03/26/24  1:49:24 PM: Battery was just picked up vendor advised they will bring it back this week repaired. | Miguel Diaz - 03/25/24 11:59:22 AM: Troubleshoot and Found the battery with one bad cell Advised the vendor to pick up the battery waiting for the response and pick up date .,[]
32,EQ ID 32,Stacker # 18,Shipping,12702,08/07/2024,"5. Prod Ongoing, Maint Required",Operator advised lift does not move sometimes .,Closed and Completed,557.48,4,Raymond tech,0,08/07/2024 12:00 AM,"Miguel Diaz - 08/30/24  6:24:51 AM: Tech advised he CONTINUOUSLY TESTED UNIT AND WAS
ABLE TO GET UNIT TO DUPLICATE SYMPTOM.TROUBLESHOT UNIT AND NOTICED
DIRECTIONAL CONTACTOR IS BINDING.DISASSEMBLED THE CONTACTOR
ASSEMBLY,REMOVED DUST AND DEBRIS FROM THE PLUNGER..CLEANED
CONTACTOR TIPS,REASSEMBLED THE CONTACTOR ASSEMBLY AND TESTED
UNIT.UNIT TEST GOOD. | Miguel Diaz - 08/08/24  7:48:22 AM: I looked at the unit and verified that the foot pedal is activating .I think its the contactors for forward and reverse .Raymond tech was here for another ticket and I asked him to give it a once over he advised he found something with the contactors and made the adjustment .
Work order will stay open till final cost is in .",[]
32,EQ ID 32,Stacker # 18,Shipping,13981,12/05/2024,"5. Prod Ongoing, Maint Required",Leaking fluid more than usual.,Closed Without Action,0,0.5,Md,0,12/11/2024 12:00 AM,"Miguel Diaz - 12/11/24 10:45:27 AM: Lift is no longer leaking more than usual reported by operator .
I did not find any visible leaks but did find accumulation oil all over the frame wiped all excess oil from stacker | Miguel Diaz - 12/09/24 11:45:25 AM: Unit can be used if it drips during use then it cannot . | Miguel Diaz - 12/06/24  6:37:33 AM: Wiped all excess fluid from the frame body on the bottom  looks like the center cylinder may be leaking .This is not new the lift was taken to the shop not long ago  but the cost was too much to repair . Raymond tech did fix some of the leaks but it now has gotten worse .Will wait for Raymond tech to advise .This unit may need to be scrapped .",[]
32,EQ ID 32,Stacker # 18,Shipping,14160,12/18/2024,"5. Prod Ongoing, Maint Required",Operator advised key tumbler is coming out with the key in it .,Closed and Completed,112.68,0.7,Mike d,0,01/02/2025 12:00 AM,Miguel Diaz - 01/02/25  8:51:25 AM: Removed and replaced ignition switch .Unit has been given back . | Miguel Diaz - 12/19/24 12:55:22 PM: Stacker is working ordered replacement switch keylock Part# RAY 1020341/002 A190701B from Raymond .Open attachment to view sales order if needed .,"[{""name"": ""R18 Switch keylock 12-18-24.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/705?guid=ed5ae41a-86f0-4107-b9bb-f8570ecbef5f""}]"
32,EQ ID 32,Stacker # 18,Shipping,16314,07/08/2025,6. General Maint,Hi Team - I was just notified we have one of our forklifts that is leaking oil. Do you have an ETA as to when we will get this serviced? Pictures attached.,Closed Without Action,0,0,Maint,0,07/25/2025 12:00 AM,Primo Uy - 07/25/25  1:10:04 PM: If this was for the T4. this Work order has already been taking care off on the previous request (Duplicate) closing without action. Waiting for the vendors give the total cost before we can close the order.,"[{""name"": ""18 forklift 2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/796?guid=bc1e99a5-fa61-41c5-a034-29458b9eb959""}, {""name"": ""18 forklift.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/797?guid=bc1e99a5-fa61-41c5-a034-29458b9eb959""}]"
32,EQ ID 32,Stacker # 18,Shipping,15628,05/05/2025,4. Prod Continuing but Affected Equipment stopped,The forklift will not steer.,Closed Without Action,0,0,wayne,0,10/31/2025 12:00 AM,"Wayne Wayland - 10/31/25  3:11:15 PM: Forklift was scrapped. | Gabriel Shinobi - 05/07/25  9:25:07 AM: was advised by Raymond West tech. steering shaft in bad condition will need replacing, parts might be discontinued | Gabriel Shinobi - 05/05/25  2:48:06 PM: submitted ticket with Raymond West to have tech come out and take a look at stacker",[]
1167,EQ ID 1167,#20 Jungheinrich ETV 318 Hi Reach Forklift,Shipping,1030,04/05/2022,"3. Prod Affected, Not Stopped",Operator advised while driver the lift the power cut out while driving .Found unit with broken battery terminal called Equipment depot to send out there battery company waiting for ETA .Unit is parked in the rear or Maint dep .,Closed and Completed,195.84,2,Bart Mike Industrial battery Engineering,32,04/13/2022 12:00 AM,Miguel Diaz - 04/18/22 10:33:45 AM: Closing pm cost is in . | Miguel Diaz - 04/13/22 12:43:36 PM: Industrial battery tech showed up this morning and repaired the broken post .Work order will stay open till final cost is in for the repair .Waiting to get a  cost for a new battery in case we may need it sometime .Open the attachment to view the repair . | Miguel Diaz - 04/12/22  9:33:30 AM: We cancelled with Equipment depot and Industrial battery engineering will be here tomorrow morning to make the repairs on the battery post onsite . | Miguel Diaz - 04/11/22 11:14:11 AM: Equipment depot vendor battery company had a clerical error and have us on the schedule for Thursday and not today . We Called our local vendor battery industrial engineering  they advised they can fix the issue on site waiting for a call back .Meanwhile Bart soldered the battery post together lift is currently being used in shipping till we can get it repaired . | Miguel Diaz - 04/05/22 12:07:43 PM: Equipment depot advised that the battery company has us on the emergency appointment list  for now we are scheduled for Monday and meanwhile we are on the stand by list .,"[{""name"": ""Jung 20 battery post repair 4-13-22.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/7?guid=5b068123-3e97-4624-a1e8-3a49988ce82f""}]"
1167,EQ ID 1167,#20 Jungheinrich ETV 318 Hi Reach Forklift,Shipping,1867,07/07/2022,4. Prod Continuing but Affected Equipment stopped,Employee reported the fork camera is not working after changing both battery packs,Closed and Completed,5,2.1,Mike Bart,0,07/07/2022 12:00 AM,"Miguel Diaz - 07/07/22  9:29:41 AM: Tested both  battery packs both are good and tested @ 12 volts .Removed camera and found 2 broken wires .
Added a new cable hardness to the camera soldered them inside the camera instead of outside .Camera is now working properly .",[]
1167,EQ ID 1167,#20 Jungheinrich ETV 318 Hi Reach Forklift,Shipping,1915,07/13/2022,4. Prod Continuing but Affected Equipment stopped,Equipment depot tech advised drive tire needs to be replaced,Closed and Completed,1139.53,2,Equipment depot tech,0,07/11/2022 12:00 AM,Miguel Diaz - 07/13/22  3:25:15 PM: Tech replaced main drive tire .Attachment has cost .,"[{""name"": ""jung 20 repairs quote drive tire 6-22-22.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/70?guid=6780a4be-cff8-4c87-b8ac-5d0da564da42""}]"
1167,EQ ID 1167,#20 Jungheinrich ETV 318 Hi Reach Forklift,Shipping,1999,07/25/2022,"3. Prod Affected, Not Stopped",Operator advised lift horn does not work .,Closed and Completed,548.46,2,Equipment depot tech,0,08/01/2022 12:00 AM,"Miguel Diaz - 08/01/22  8:10:51 AM: Cost is in .receipt attached if needed | Miguel Diaz - 07/26/22 12:53:47 PM: Tech showed up luckily he had a replacement in his truck horn is back up .Work order will stay open till final cost is in .
Side note Horn is located under the seat hydraulic cover . | Miguel Diaz - 07/25/22  9:05:25 AM: Troubleshoot checked known fuses found nothing wrong could not locate horn .Called Equipment depot for service .","[{""name"": ""J20 horn replacement 7-26-22.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/86?guid=12d21228-8454-427f-8475-be69f27b2df9""}]"
1167,EQ ID 1167,#20 Jungheinrich ETV 318 Hi Reach Forklift,Shipping,2470,09/30/2022,"3. Prod Affected, Not Stopped","Camera not working, please review and resolve...",Closed and Completed,0,1,Mike D,0,10/03/2022 12:00 AM,Miguel Diaz - 10/03/22  8:57:26 AM: Found cables ripped re -wired the cables camera is back up .,[]
1167,EQ ID 1167,#20 Jungheinrich ETV 318 Hi Reach Forklift,Shipping,4006,11/10/2022,"5. Prod Ongoing, Maint Required",Battery is giving the shop issues cells continue to lift up and lift dies per employee .,Closed and Completed,9344.97,1.5,Mike,0,01/16/2023 12:00 AM,"Miguel Diaz - 01/16/23 11:54:51 AM: Ordered replacement battery 11-10-22 it just arrived today .LA00043652
replaced battery with new one from IBEI Part # 24-125N-11",[]
1167,EQ ID 1167,#20 Jungheinrich ETV 318 Hi Reach Forklift,Shipping,6790,08/10/2023,"3. Prod Affected, Not Stopped",Please check the right front wheel. Making noise when driving forward.,Closed and Completed,0,0.5,Mike D,0,08/10/2023 12:00 AM,Miguel Diaz - 08/10/23  1:08:04 PM: Found rubber piece from the wheel hitting the metal housing removed chuck that was sticking out causing the issue tire is still not an issue for replacement .,[]
1167,EQ ID 1167,#20 Jungheinrich ETV 318 Hi Reach Forklift,Shipping,7041,08/28/2023,2. General Maint - High Priority,Driver advised pallet can be removed camera looks to be dangling,Closed and Completed,10,1,Mike max,0,08/28/2023 12:00 AM,Miguel Diaz - 08/28/23  2:01:08 PM: Found Fork camera mounted with a broken bolt removed broken bolt and found the wires also broken .Repairs wires and remounted everything back .,[]
1167,EQ ID 1167,#20 Jungheinrich ETV 318 Hi Reach Forklift,Shipping,7944,11/02/2023,"5. Prod Ongoing, Maint Required",I was advised the camera on the high-reach  was hit somehow when getting a crate or pallet and was handed the camera .,Closed and Completed,25,2,Max Mike,0,11/07/2023 12:00 AM,"Miguel Diaz - 11/07/23  1:57:31 PM: Maintenance had to replace damaged wires inside and outside the camera along with removing the broken mount screws inside the fork that broke inside .
Camera is back on the unit and working properly . for camera set up 1.",[]
1167,EQ ID 1167,#20 Jungheinrich ETV 318 Hi Reach Forklift,Shipping,8168,11/28/2023,2. General Maint - High Priority,It loses power throughout the day. Please check.,Closed and Completed,0,1,Mike Max IBE,0,12/05/2023 12:00 AM,"Miguel Diaz - 12/05/23  9:52:20 AM: IBE vendor returned with our battery they replaced cell #18 .Unit Battery is back to 100 % shop tested .No cost Battery is still covered under warranty . | Miguel Diaz - 12/04/23  1:43:15 PM: Vendor picked up the battery to replace the battery cell at their shop they should be bringing it back sometime tomorrow . | Miguel Diaz - 11/30/23 10:58:36 AM: Lead just advised the unit just lost battery voltage again .I called the battery company and the owner helped me troubleshoot over the phone I checked each cell and found one bad cell with 0 voltage .He advised he will start making the one cell at his shop when he has it ready he will let me know then he will come and pick up the battery and replace the cell at his shop and return the battery the next day this way we are not down with out the lift for 
 more than a day .Please continue to charge the lift as needed till we can replace the cell . | Miguel Diaz - 11/28/23  1:53:55 PM: Found that the charger is not working in equalize mode because it was disconnected from the inside .Connected the ribbon and asked the operator to run the equalize function tonight this should equalize all battery cells eliminating this problem .Operators need to equalize all batteries every Friday's to  maintain battery longevity.",[]
1167,EQ ID 1167,#20 Jungheinrich ETV 318 Hi Reach Forklift,Shipping,9294,12/11/2023,2. General Maint - High Priority,camera is loose need it repaired ASAP.,Closed and Completed,0,1,Max,0,12/11/2023 09:00 AM,Maksim Bushka - 12/11/23  9:12:48 AM: removed the broken screw and replaced,[]
1167,EQ ID 1167,#20 Jungheinrich ETV 318 Hi Reach Forklift,Shipping,9588,01/09/2024,6. General Maint,Equipment depot tech pointed out that the seat belt on this unit is not retracting and it should be fully working .Unit can still be used and seat belt worn but seatbelt needs to be replaced asap .,Closed and Completed,470,1.5,Max,0,01/12/2024 12:00 AM,Miguel Diaz - 01/18/24  6:57:02 AM: Replaced seatbelt OEM part | Miguel Diaz - 01/09/24 11:52:05 AM: An order has been placed for a seatbelt with Equipment depot .,[]
1167,EQ ID 1167,#20 Jungheinrich ETV 318 Hi Reach Forklift,Shipping,12860,08/24/2024,6. General Maint,The camera is not currently working on the high reach.,Closed and Completed,0,1,Mike Max,0,09/03/2024 12:00 AM,Miguel Diaz - 09/03/24 11:12:14 AM: Camera is working again .When needed you must click on the remote for button 1 and camera will pop back up .It times out after a while . | Miguel Diaz - 08/27/24  9:14:40 AM: Working on it troubleshoot yesterday and could not find the issue all wires are good .We will keep looking if we cannot repair a new one will need to be purchased .,[]
1167,EQ ID 1167,#20 Jungheinrich ETV 318 Hi Reach Forklift,Shipping,15474,04/23/2025,"3. Prod Affected, Not Stopped",Please check battery. It seems to lose power quickly throughout the day.,Closed and Completed,0,0,PU,0,04/23/2025 12:00 AM,"Gabriel Shinobi - 05/20/25  1:19:50 PM: Tech picked up battery today around 10am. should return around the same time tomorrow. | Gabriel Shinobi - 05/08/25  6:57:30 AM: Tech came to check, found one cell bad, will need to return to take cell to fix. should finish within a day, waiting on Al and Wayne to let me know what day is best to shut down lift and have tech replace bad cell. waiting on quote from tech as well. | Primo Uy - 04/23/25  1:03:42 PM: We will try to contact the Jungheinnrich tech to come in and check the battery.
Operator mentioned that the machine with a full charge will last up to 2 days only compare to a 5 days per charge before.",[]
1167,EQ ID 1167,#20 Jungheinrich ETV 318 Hi Reach Forklift,Shipping,17486,10/27/2025,6. General Maint,Camera not working on High-Reach,Closed and Completed,0,1,"Shinobi, Raymond Tech",0,10/27/2025 07:00 PM,"Gabriel Shinobi - 04/30/26  8:24:55 AM: Camera to be replaced on monday by Raymond Tech. | Gabriel Shinobi - 11/12/25  8:35:00 AM: removed camera, will be ordering replacement camera. | Maksim Bushka - 10/27/25  6:50:52 PM: Checked up and tighten the mounting scrolls. checked up wiring still not working.",[]
1167,EQ ID 1167,#20 Jungheinrich ETV 318 Hi Reach Forklift,Shipping,17141,10/06/2025,"5. Prod Ongoing, Maint Required",Leaking oil.,Closed and Completed,0,0.2,Raymond Tech,0,11/10/2025 07:00 AM,"Gabriel Shinobi - 11/12/25  8:35:41 AM: no leak found, will close work order",[]
1169,EQ ID 1169,#22 Jungheinrich VNA Forklift,Shipping,1722,06/17/2022,4. Prod Continuing but Affected Equipment stopped,Employee advised he was stuck on the unit up in the air  for several minutes .,Closed and Completed,1789.77,4.5,Juan Aceves from Equipment depot,0,06/23/2022 12:00 AM,Miguel Diaz - 06/23/22  2:48:15 PM: Tech was here this morning and replaced the switches for the forks machine is now working properly .See  attachment to view tech notes if needed . | Miguel Diaz - 06/21/22 12:21:16 PM: Equipment depot tech found that the button for switching the forks left to right or right to left is what's causing the issues with code I4917 they have to replace the trio button. For now they are re-teaching it they will order the part and will come back to replace it and re-teach it again . | Miguel Diaz - 06/21/22  7:50:38 AM: Gustavo with Equipment depot is here now doing maintenance for all 3 units he will also look at history for unit 22 and  troubleshoot the issue that operator reported . | Miguel Diaz - 06/20/22 10:07:55 AM: Operator  advised he shut it off then turned it back on to get it to work  then lowered himself back down .Fault code I 4917 . .Fault code i 4917 says possible cause is a push button was  pre selected and pressed during power up test .Action Do not press the push button function .If pressed switch truck off and on again . Equipment depot has been called in for service .No ETA was given .,"[{""name"": ""Jung 22 repairs 6-23-22 invoice.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/62?guid=7b3a06d2-a253-46b1-a9b6-37860f63bde4""}]"
1169,EQ ID 1169,#22 Jungheinrich VNA Forklift,Shipping,1988,07/22/2022,4. Prod Continuing but Affected Equipment stopped,Found broken gas spring that belongs to the right side of the unit that helps the lift arms up or down .,Closed and Completed,40,0.7,Mike,0,07/22/2022 12:00 AM,Miguel Diaz - 07/22/22  9:54:05 AM: Found this issue weeks ago just received the part Yesterday  .Gas spring has been replaced .,[]
1169,EQ ID 1169,#22 Jungheinrich VNA Forklift,Shipping,1998,07/25/2022,"3. Prod Affected, Not Stopped",Unit does not come off Turtle mode im calling Equipment depot for service i@ 8am .Operators are pointing to the battery i checked the voltage its at 80 volts where it should be .,Closed and Completed,0,0.5,Mike diaz,0,07/25/2022 12:00 AM,Miguel Diaz - 07/25/22  8:10:03 AM: Lift has been repaired  on either side of the battery it has two metal holders they need to be down all the way if not the light will not turn ON and stay in turtle mode made adjustment unit is working properly in Rabbit mode .,[]
1169,EQ ID 1169,#22 Jungheinrich VNA Forklift,Shipping,1893,07/11/2022,4. Prod Continuing but Affected Equipment stopped,Found unit 22 battery post smoking when trying to refill battery cells this morning .,Closed and Completed,15100,2.5,Mike -Industrial battery tech,0,09/16/2022 12:00 AM,"Miguel Diaz - 09/16/22 10:34:44 AM: Battery has been replaced with a new one .Closing PO rec Ship 072022 LA00040151 | Miguel Diaz - 07/21/22  1:57:04 PM: Temporary battery just came in driver and I loaded it on the unit #22 and Drove the unit in .New battery will arrive in 4 weeks . | Miguel Diaz - 07/21/22  7:00:01 AM: Update : Quotes are attached .Battery has been approved by management .
IBE Inspected battery and found it to be at the end of its useful life.
Full five year warranty.
We will swap out cells in your old battery as needed to enable usage of old battery until new battery is
delivered. We will deliver the old battery to you as a loaner by noon, July 21st.
New battery lead time will be about four weeks. | Miguel Diaz - 07/18/22 11:19:13 AM: Called the battery vendor Industrial battery engineering owner advised the battery needs to be replaced he suggest we use the casing but replace all the insides which will save us money and save us lead time to get it back .They will be sending a quote . | Miguel Diaz - 07/11/22 11:32:46 AM: Driver stopped by and picked up the battery they will review and advise the findings . | Miguel Diaz - 07/11/22  9:28:37 AM: Industrial battery engineering will be sending a driver to pick up the battery for review they will advise if the cell can be repaired or the full battery may need to be replaced .They advised if its smoking then the cell has a short inside the cell nothing can be done to stop it at the field they suggest we place the unit outside currently the unit is outside . | Miguel Diaz - 07/11/22  8:05:32 AM: Lift cannot be used till battery company shows up and advises what needs to be done to fix it or replace it .","[{""name"": ""Jung 22 battery quote 7-20-22 3.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/76?guid=21b32e4d-94b2-4068-857a-44b7b9ab5aba""}, {""name"": ""Jung 22 battery quote 7-19-22 2.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/77?guid=21b32e4d-94b2-4068-857a-44b7b9ab5aba""}]"
1169,EQ ID 1169,#22 Jungheinrich VNA Forklift,Shipping,3372,11/29/2022,2. General Maint - High Priority,Shipping advised VNA for Jung 22 was accidently hit and glass shattered .,Closed and Completed,1142.37,2.5,Mike Maksim,0,12/13/2022 12:00 AM,"Miguel Diaz - 12/13/22 10:16:45 AM: Replacement arrived and has been replaced .
Parts Needed ,
CT51046628 Pane protect QTY1
CT51640404 Ring Seal  QTY 4
CT5015364 Tape rubber QTY 3 | Miguel Diaz - 11/29/22 11:45:04 AM: Removed all broken glass and placed a plexiglass temporary so the department can continue to use the lift .Open the attachment to view pictures if needed .Will reach out to Equipment depot for a quote on a replacement .","[{""name"": ""jung 22 broke glass 1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/171?guid=1a0ef758-edf0-4151-ac49-85b5dc38c7b0""}, {""name"": ""jung 22 broke glass 2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/172?guid=1a0ef758-edf0-4151-ac49-85b5dc38c7b0""}]"
1169,EQ ID 1169,#22 Jungheinrich VNA Forklift,Shipping,6953,08/22/2023,2. General Maint - High Priority,Erik Beltran reported that the VNA arm on the left side is not working a bolt seems to have fallen off. The arm will not close correctly,Closed and Completed,1,0.4,Mike Max,0,08/22/2023 12:00 AM,Miguel Diaz - 08/23/23  6:28:13 AM: This request was fixed yesterday pin that holds all three arms together wiggled loose making them independent .Re-insert the pin and replaced the missing e-clip .,[]
1169,EQ ID 1169,#22 Jungheinrich VNA Forklift,Shipping,7149,09/08/2023,"5. Prod Ongoing, Maint Required",The horn is not working safety hazard needed to operate equipment.,Closed and Completed,90,0.5,Max Mike D,0,09/08/2023 12:30 PM,"Miguel Diaz - 09/11/23  9:15:02 AM: Found horn not working replaced horn with spare we had in house .
Unit horn is working | Maksim Bushka - 09/08/23 12:45:44 PM: Open the back cover and checked up probably need to order new horn.",[]
1169,EQ ID 1169,#22 Jungheinrich VNA Forklift,Shipping,13410,10/15/2024,"5. Prod Ongoing, Maint Required",Please check loose parts that fell off.,Closed and Completed,1838.45,2,Equipment Depot,32,10/28/2024 12:00 AM,Miguel Diaz - 10/28/24 10:59:59 AM: Cost is in .Closing work order . | Miguel Diaz - 10/24/24 11:34:26 AM: Cable track has been replaced .I requested that the tech leave the un broken parts behind so in the future we can try and repair it ourselves if needed .Unit is back  online work order will stay open till final cost is in . | Miguel Diaz - 10/17/24  7:31:09 AM: Tech showed up yesterday and doubled check what parts needs to be ordered after telling them not to show up unless they have the part.I was advised part has been ordered no ETA given . | Miguel Diaz - 10/15/24 12:14:24 PM: Cable track broke and fork got stuck .Reached out to Equipment Depot dispatch and advised what part needs to be ordered .When received they will come out and replace the track .,[]
1169,EQ ID 1169,#22 Jungheinrich VNA Forklift,Shipping,18442,02/11/2026,"5. Prod Ongoing, Maint Required",The horn does not work.,Closed and Completed,0,0,Shinobi,0,02/16/2026 08:00 AM,Gabriel Shinobi - 02/16/26  8:01:31 AM: closing as there is another work order open for this issue,[]
1169,EQ ID 1169,#22 Jungheinrich VNA Forklift,Shipping,18443,02/11/2026,2. General Maint - High Priority,"Horn on VNA is not working. Please check ASAP, thanks!",Closed and Completed,0,1.5,Equipment Depot Tech,0,02/27/2026 10:00 AM,"Gabriel Shinobi - 02/28/26  7:03:55 AM: Tech repaired horn, working normally",[]
1170,EQ ID 1170,#21 Jungheinrich VNA Forklift,Shipping,1413,05/17/2022,"3. Prod Affected, Not Stopped","One of the pins that links the gate arms to the cabin of this lift has popped out.  When you lift the top gate arm, the other ones do not lift.  The lift will not operate if the gate arms are not in the right position.  For now, we are using the other gate to enter and exit the cabin.  The pin is on my desk and needs to be replaced.  The pin's retaining ring is missing.",Closed and Completed,0,1,Mike Bart,0,05/18/2022 12:00 AM,Miguel Diaz - 05/18/22  7:46:13 AM: Found broken bolt that holds the cylinder and gate arm from slamming down .Replaced broken bolt and Replaced the missing E-clip that holds the top arm together .Right side gate arm is working properly .,[]
1170,EQ ID 1170,#21 Jungheinrich VNA Forklift,Shipping,2274,06/22/2022,4. Prod Continuing but Affected Equipment stopped,Tech provided a service estimate to re-seal the secondary lift cylinder and replace two hoses .Management approved the repairs scheduled service date was scheduled for 8-29-22,Closed and Completed,1896.1,6,Equipment depot techs,0,09/15/2022 12:00 AM,Miguel Diaz - 09/20/22  8:58:03 AM: Cylinder seal has been replaced Open attachment  to view tech notes if needed | Miguel Diaz - 08/29/22  9:54:10 AM: Techs showed up and advised the parts they gave them is the wrong part for the job .Future date will be scheduled when they receive the correct part,"[{""name"": ""Jung 21 seal replace invoice 9-15-22.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/111?guid=42f8188c-2852-4ead-88c2-504f9b5f4862""}]"
1170,EQ ID 1170,#21 Jungheinrich VNA Forklift,Shipping,10532,02/22/2024,2. General Maint - High Priority,VNA #21 displaying error code E1123,Closed and Completed,3961.72,6,Equipment depot,0,02/29/2024 12:00 AM,"Miguel Diaz - 03/07/24  7:15:34 AM: Cost is in to closeout this work order .Open attachment to view tech notes if needed. | Miguel Diaz - 03/04/24  7:39:46 AM: Equipment depot tech replaced the covers  to the wheels he advised the covers had dents and was caved in  this was the issue causing the error codes .Work order will stay open till final cost is in .Open attachments to view pictures if needed . | Miguel Diaz - 02/28/24 10:28:49 AM: Part was delayed again tech will be here tomorrow when the part arrives . | Miguel Diaz - 02/27/24  8:06:35 AM: Equipment depot tech just called and advised UPS lost one of the parts  needed to fix the issue He advised they will overnight the new part over and tech should receive by 10 am tomorrow he will be in tomorrow when he receives the part .
Below are old notes 
The technician report was the wheel magnet and wheel cover must be replace. He already orders the parts, overnight. ETA will be next week, Tuesday. Technician said we can still use the VNA 21 AS IS for now but i suggest not to, just to prevent any unsafe situation and creating more damage to the VNA.
Note: Error Code: E0701 & E0126.
PRIMO UY - 02/23/24 7:54:15 AM:
Technician is here and its checking VNA#21 now.
MIGUEL DIAZ - 02/22/24 1:35:37 PM:
Called equipment depot for a service call they will be here tomorrow .E1123 should be a micro switch in the wheel or braking system .","[{""name"": ""cover1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/546?guid=c7ded675-0cd2-4f30-ae1a-b413a6299eb1""}, {""name"": ""cover3.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/547?guid=c7ded675-0cd2-4f30-ae1a-b413a6299eb1""}, {""name"": ""cover2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/548?guid=c7ded675-0cd2-4f30-ae1a-b413a6299eb1""}, {""name"": ""Jung 21 repair code E1123 2-22-24.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/550?guid=c7ded675-0cd2-4f30-ae1a-b413a6299eb1""}]"
1170,EQ ID 1170,#21 Jungheinrich VNA Forklift,Shipping,10695,03/11/2024,2. General Maint - High Priority,VNA # 21 door handle is broke or not working properly.,Closed and Completed,0,0.4,Mike d,0,03/11/2024 12:00 AM,Miguel Diaz - 03/11/24 11:42:55 AM: Found missing hardware replaced missing hardware door is working properly,[]
1170,EQ ID 1170,#21 Jungheinrich VNA Forklift,Shipping,11860,05/29/2024,"5. Prod Ongoing, Maint Required",Please check the right-side entre handle. It appears to be broken.,Closed and Completed,0,0.5,Mike d,0,05/30/2024 12:00 AM,Miguel Diaz - 05/30/24 10:17:05 AM: Top arm has the pin missing and is disconnected from the other two replaced pin arm is working properly .,[]
1170,EQ ID 1170,#21 Jungheinrich VNA Forklift,Shipping,12049,06/10/2024,"5. Prod Ongoing, Maint Required","Forklift # 21 is not working properly. Running sluggish, and forks do not swing freely/get stuck half way.",Closed and Completed,1427.64,3,Equipment depot,0,07/10/2024 12:00 AM,"Miguel Diaz - 07/10/24 12:49:44 PM: Cost is in . | Miguel Diaz - 06/17/24  8:44:22 AM: Tech had to pick up the cable track at UPS because of a shipping mix up he showed up and replaced the Cable track and made sure all is working properly .Unit is back up and running .Work order will stay open till final cost is in . | Miguel Diaz - 06/11/24  6:12:56 AM: Equipment depot tech stopped by yesterday and advised the cable track needs to be replaced the full track it should arrive today if not today then Thursday he advised . | Miguel Diaz - 06/10/24 10:43:59 AM: Leadsman pointed out that the fork apparatus has its hose track broken .Found several broken and the sensor bent downward .I was able to remove all broken links .Equipment depot has been called in for service .
They will be here today by noon .",[]
1170,EQ ID 1170,#21 Jungheinrich VNA Forklift,Shipping,11517,05/03/2024,2. General Maint - High Priority,Battery for the unit is not in good shape and is pushing on 10 years of service .It needs to be replaced before it fails .,Closed and Completed,15808.28,1,Industrial battery /Mike,0,07/24/2024 12:00 AM,"Miguel Diaz - 07/24/24 10:09:33 AM: Battery returned just now and is back on the Jungheinrich #21.Warranty 5 years | Miguel Diaz - 07/15/24 11:19:14 AM: Battery was picked up this morning .
They advised a two week turnaround to bring it back . | Miguel Diaz - 07/01/24  9:17:15 AM: Industrial battery advised they just completed the cells Shipping requested the battery be picked up on Mon 7-15-24 .Note the unit J21  will be down the full week in order for them to remove the old cells and place the new cells in the battery case . | Miguel Diaz - 05/04/24  7:26:28 AM: New Industrial battery has been purchased  Part # 40-125N-11 .The vendor will have to use the case on the battery this will put the unit down for 5 days .
The original lead time was 15 days but they will make the battery cells when that is done they will come pick up the battery gut it and assemble the new battery .",[]
1170,EQ ID 1170,#21 Jungheinrich VNA Forklift,Shipping,14703,02/17/2025,2. General Maint - High Priority,Lead advised unit is not working properly and stuck on turtle mode its showing code E1123,Closed and Completed,1886.84,4,Equipment Depot,0,02/27/2025 12:00 AM,Miguel Diaz - 02/27/25  1:18:13 PM: Closing work order cost is in .Open attachment to view service invoice  if needed . | Miguel Diaz - 02/25/25  6:42:23 AM: Tech replaced the micro switch in the wheel work order will stay open till final cost is in . | Miguel Diaz - 02/17/25 12:39:53 PM: Tech stopped by and troubleshoot what the issue is he advised its a micro switch inside the wheel right side .He advised he has to find the tool to remove the brake no ETA for the part /repairs . | Miguel Diaz - 02/17/25  9:20:56 AM: Unit has been parked and locked out for service Equipment depot has been called and waiting for tech to come out no ETA given .,"[{""name"": ""Jung 21 repair cost for code E1123 on 2-17-25.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/732?guid=ba5c0952-519c-46f8-b624-fffaf0141d6a""}]"
1170,EQ ID 1170,#21 Jungheinrich VNA Forklift,Shipping,16487,07/24/2025,"3. Prod Affected, Not Stopped",The front windshield broke. Please check.,Closed and Completed,0,1,Max/ Equipment Depot. Tech,0,07/24/2025 12:00 AM,"Primo Uy - 08/11/25 12:27:17 PM: Done. Windshield  replaced. | Primo Uy - 08/05/25  2:21:41 PM: 8/05/25 Update: Equipment Depot Tech will be here tomorrow (ETA) to install the windshield. | Primo Uy - 07/25/25  2:13:10 PM: Equipment depot just calls back. New Schedule for the Tech to come over will be on Monday Morning, 7/28/25. | Primo Uy - 07/25/25  1:04:00 PM: Update: 7/25/25
Tech call in sick but i ask the Equipment depot if they can still have someone to come in this afternoon. .
They said they will call back and let us know. | Primo Uy - 07/24/25  3:05:06 PM: Service tech will be here tomorrow morning to check the Forklift.",[]
1170,EQ ID 1170,#21 Jungheinrich VNA Forklift,Shipping,16489,07/24/2025,6. General Maint,Can we please replace the broken windshield on the VNA? Thank you!,Closed Without Action,0,0,Maint,0,07/24/2025 12:00 AM,Primo Uy - 07/24/25  3:01:38 PM: An earlier same request was already taking care off. Tech will be here to replace the windshield.,[]
