equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,downtime_hours,completed_datetime,comments,attachments
1170,EQ ID 1170,#21 Jungheinrich VNA Forklift,Shipping,18180,01/13/2026,4. Prod Continuing but Affected Equipment stopped,Keeps shutting off when operating.,Closed and Completed,0,8,Industrial Battery Eng / Primo,0,02/20/2026 12:00 AM,"Primo Uy - 02/20/26 12:24:18 PM: Industrial Battery delivered the battery and help the tech to installed. High reach, Jungheneinrich  is now working after test run and was accepted as received in good conditioned (battery). | Gabriel Shinobi - 02/05/26  1:10:07 PM: battery picked up, techs to replace two bad cells | Gabriel Shinobi - 02/02/26 11:26:49 AM: Per Battery techs, they will pick it up today for service | Gabriel Shinobi - 01/20/26  7:13:34 AM: Per tech cell 1 and 16 bad, he is checking and waiting to see if they are still under warranty. waiting on tech to update | Gabriel Shinobi - 01/15/26  7:01:01 AM: waiting on tech report, possibly bad battery. | Gabriel Shinobi - 01/13/26  4:21:11 PM: reached out to tech service, should be in 1/14/26",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,1583,06/06/2022,4. Prod Continuing but Affected Equipment stopped,Hot melt glue pot with fingers needs to be replaced per tech who was here during a  service .,Closed and Completed,3439,3.8,Mike Primo Bart,0,06/06/2022 12:00 AM,Miguel Diaz - 06/06/22 10:58:10 AM: Replaced both glue pots and made adjustments,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,1632,06/09/2022,"3. Prod Affected, Not Stopped",Cartoner keeps jamming adjusted 3 times already,Closed and Completed,0,0.25,PU,0.5,06/09/2022 12:00 AM,"Primo Uy - 06/09/22 12:57:03 PM: Adjust the Back plate pusher to avoid the boxes too much compressions when push forward.
Notice operator was putting in the packet on top of the bottle instead of inside the box. Advise to put the packet inside the box to avoid dragging the flap when closing and jamming the machine as the flap will not close all the way because of the packet..
Note: Add more Glue on the top side, low. | Primo Uy - 06/09/22 11:49:35 AM: Run the machine 10X and No Hang up happen. Waiting for the operator to come back from lunch break and we 'll try the machine as is.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,2231,08/24/2022,"3. Prod Affected, Not Stopped",Cartoner keeps jamming.,Closed and Completed,0,0.25,PU,0.25,08/25/2022 12:00 AM,"Primo Uy - 08/25/22  7:52:49 AM: Update: 8/25/22. The cartoner still working properly after the second adjustment yesterday. | Primo Uy - 08/24/22 11:52:05 AM: Adjusted the elevator Shaft opening more to prevent the boxes catching the back shaft.
I will monitor the machine  to see if the adjustment was enough.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,3006,10/21/2022,"3. Prod Affected, Not Stopped",Arms that bring boxes down are stuck in up position,Closed and Completed,0,0.5,PU,2,10/25/2022 12:00 AM,"Primo Uy - 10/25/22  9:34:07 AM: After adjustment of the magnetic sensor on the arms last Friday. The Cartoner was already working properly since Monday,10.23.22. Closing work Order. | Primo Uy - 10/24/22  7:15:32 AM: Cartoner is now working but i still need to observe it today if it continues to run properly. | Primo Uy - 10/21/22  2:56:02 PM: Vacuum Arm still getting hang up and does not want to come down. Still trouble shooting. 
Manual said check proximity sensor and adjust but still not working. The sensor does activate manually.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,3053,10/26/2022,"3. Prod Affected, Not Stopped",Arms that bring boxes down are stuck in up position occasionally. The suction cups are not reaching high enough for the boxes.,Closed and Completed,0,0.35,PU,0.5,10/26/2022 12:00 AM,"Primo Uy - 10/26/22 12:07:44 PM: The right Arm come loose, Adjust and position it properly/align with the other arms. Cartoner is now working,",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,3088,10/31/2022,"3. Prod Affected, Not Stopped",Cartoner arm gets stuck in up position and does not bring down baby box.,Closed Without Action,0,0,PU,0,11/01/2022 12:00 AM,Primo Uy - 11/01/22  8:05:20 AM: Check the machine this morning and was working properly.  Been running about an hour already without issues.,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,3091,11/01/2022,"3. Prod Affected, Not Stopped",Cartoner is pausing at the top when it is grabbing the baby boxes. Takes to long to come down.,Closed and Completed,0,4,PU,5,11/01/2022 12:00 AM,"Primo Uy - 11/02/22  7:27:32 AM: The machine was out of sync. Reset all 3 magnetic sensors (Vac Am, Flaps and the box pusher) to synchronize the machine cycle. Replace broken front door safety key (magnetic). Cartoner is now working properly. | Primo Uy - 11/01/22  3:32:50 PM: It's working now but need to observe it more tomorrow morning.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,3102,11/02/2022,1. Prod Stopped,Cartoner not bringing down boxes back pusher hits baby box.,Closed Without Action,0,0,PU,0,11/02/2022 12:00 AM,Primo Uy - 11/02/22  7:29:00 AM: Fixed this morning. just a minor fine tuning from the yesterday work.,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,3116,11/04/2022,4. Prod Continuing but Affected Equipment stopped,"Good morning, cartoner for the baby boxes - cartoner arm is stuck in the up position. Please stop by. Thank you.",Closed Without Action,0,0.1,PU,0,11/04/2022 12:00 AM,"Primo Uy - 11/04/22 12:54:49 PM: The machine was working properly when i come to check it. Leadman also run it and was working properly.
Cartoner have now been running for more than a 1 hr. now with no issues.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,3120,11/04/2022,"3. Prod Affected, Not Stopped",Cartoner is pausing at the top when grabbing baby boxes again.,Closed and Completed,0,0.1,PU,0,11/04/2022 12:00 AM,Primo Uy - 11/05/22 10:58:18 AM: Since the last adjustment the machine was working properly. I also check it today and run the machines a couple of boxes and was doing fine. | Primo Uy - 11/04/22  2:41:28 PM: Just another adjustment (Fine tuning) on the speed of the Pusher to sync with the vacuum arm.  Cartoner is running.,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,3273,11/16/2022,2. General Maint - High Priority,Arm that brings down baby boxes get stuck at the top and takes a while before it comes back down.,Closed Without Action,0,0,PU,0,11/16/2022 12:00 AM,Primo Uy - 11/16/22  1:22:43 PM: Check cartoner and it's working. Been running now for more than an hour now and no problem.,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,3286,11/17/2022,"3. Prod Affected, Not Stopped",Cartoner is pausing at the top before bringing down baby boxes,Closed and Completed,0,1,PU,2,11/18/2022 12:00 AM,"Primo Uy - 11/18/22  3:15:43 PM: Done. Cartoner is working  now. | Primo Uy - 11/18/22  7:47:15 AM: Have to check all cylinder, including the two for the flap folder which very hard to reach to adjustment.
Replace one air valve that got stuck on the flap (broken). We are running the cartoner today and see if the issues have been resolved. i try to contact EconCorp if the issues continue.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,3256,11/14/2022,"3. Prod Affected, Not Stopped",The arms that pull the boxes down are stuck,Closed Without Action,0,0,PU,0,11/18/2022 12:00 AM,Primo Uy - 11/15/22  7:54:34 AM: Have check the Cell 1 cartoner machine this morning and its working properly. Saving the job order AS IS for now and keeping an eye on until nothing will come up again today.,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,3322,11/21/2022,4. Prod Continuing but Affected Equipment stopped,"Good afternoon, cartoner at Cell 1 is not working. Primo is aware and will be working on it. Operator is packing baby boxes by hand.",Closed and Completed,0,0,PU,0,11/23/2022 12:00 AM,Primo Uy - 11/28/22 10:26:44 AM: Mike D call Tech support and we are able to run the cycle back to normal but still not 100% running properly. Tech suggested to replace the PLC (Allen Bradley) and they are sending us a Quote for the new PLC (pre-loaded program for the Cartoner). See previous comments. | Primo Uy - 11/23/22  7:38:22 AM: The cartoner is working right now but still under observation.,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,4257,02/06/2023,"3. Prod Affected, Not Stopped",cartoner is taking long to bring boxes down,Closed and Completed,0,1.5,PU,3,02/13/2023 12:00 AM,"Primo Uy - 03/02/23  8:36:00 AM: the Cartoner machine was working since the last update: 2/13/23 without stop or issues.
Closing work order. | Primo Uy - 02/13/23 12:36:53 PM: Update: 2/13/23
As of today. 822 Cell 1 Cartoner was running Ok, but we still need to observe and maybe need more adjustment.
Adjustment made, trim the elevator plate to avoid hitting the side reals (opening for the boxes). clean the elevator cylinder   and check sensor.  Tighten the real flap back stop. 
I will check the Vacuum Arm again when the line is not busy (no production). | Primo Uy - 02/07/23 12:51:31 PM: I was able to run the cartoner back today but still we need more time to work on it and find out what causing the Hang up. Jose from ME will help us check the PLC programs. Yesterday i check the Solenoid valve # 4 (rear Stacker) and also check the PLC wiring.  Right now, we are trying to figure out how to open up and copy the PLC from a floppy Disk. I need an external Floppy Disk Drive. Send to Jose the link to order.
Note:
Since the line is shut down today, i did replaced the fastest (Station 3) that was already worn out. Tomorrow i will finalize the setup, it is drying the water proofing/weather sealed right now. 
Line can be open tomorrow for production. 
Work order will remain open until then. | Primo Uy - 02/06/23  1:47:53 PM: The # 4 Solenoid Valve is not working properly, its randomly getting hang up. Checking it out now.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,5270,04/12/2023,"3. Prod Affected, Not Stopped",Cartoner in Cell 1 is not grabbing the baby boxes so the boxes are not coming down to pack out.,Closed and Completed,0,0.35,PU,0.5,04/12/2023 12:00 AM,Primo Uy - 04/12/23 10:56:32 AM: Remove pieces of small cardboard inside the vacuum tubing. Its blocking the air flow. Cartoner is now working.,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,5312,04/14/2023,"3. Prod Affected, Not Stopped",Suction cups on cartoner are not grabbing baby boxes. Sounds like there is a leak coming from a hose in the cartoner machine.,Closed and Completed,0,0.3,Miguel & Max,0,04/14/2023 08:00 AM,Maksim Bushka - 04/14/23  8:19:39 AM: Checked up the cartoner. The air leaking normally from exhaust pipe. Cartoner seems to operate normally.,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,5358,04/18/2023,2. General Maint - High Priority,Cartoner arm does not go all the way up to pull the baby boxes down.,Closed and Completed,0,0.25,PU,0.5,04/18/2023 12:00 AM,Primo Uy - 04/18/23 10:36:11 AM: Front Vacuum arm come loose and no longer touch the boxes when activated. Readjust the arm and retighten all the screws. Cartoner is now working.,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,5515,05/02/2023,4. Prod Continuing but Affected Equipment stopped,Baby Boxes are not coming down we have to press the buttons 3 or 4 times to activate.,Closed and Completed,0,0.2,PU,35,05/02/2023 12:00 AM,Primo Uy - 05/02/23  9:31:58 AM: The top tab on the tray come loose. Adjusted it back to where it should be.,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,5566,05/05/2023,"3. Prod Affected, Not Stopped",Cartoner machine is not pulling down the baby boxes. Can we have this adjusted.,Closed and Completed,0,0.5,PU,0,05/18/2023 12:00 AM,"Primo Uy - 05/31/23  9:25:30 AM: Parts arrived and ready to install when the line is not busy. Cartoner is working. | Primo Uy - 05/18/23  7:55:43 AM: While waiting for the parts to arrive, i Adjusted the boxes chute finger to allow the boxes to come down but will not fall the rest inside the machine. So far, the cartoner is working. We'll install the new parts ASAP. | Miguel Diaz - 05/05/23 11:06:44 AM: Primo advised ME department  is ordering the parts that he needs to fix this issue .When they arrive he will make the repairs | Miguel Diaz - 05/05/23 10:44:27 AM: Operators advised its the same issue that Primo was working on something to do with the cartons flap not being correct but  its currently working .Leaving this for Primo .",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,6377,07/11/2023,1. Prod Stopped,Cartoner machine is jamming the boxes.,Closed and Completed,0,0.25,PU,0,07/11/2023 12:00 AM,Primo Uy - 07/11/23 12:16:02 PM: The front flap pusher come loose and hitting(dragging) the box instead of folding the flap. Adjust and reinstall the mounting screw and tighten. Cartoner is now working.,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,6886,08/17/2023,"3. Prod Affected, Not Stopped",Baby boxes keep jamming in the cartoner machine.,Closed and Completed,0,0.3,PU,0,08/17/2023 12:00 AM,"Primo Uy - 08/18/23 11:16:22 AM: This morning before the line start. I remove one front Tucker and finish the front end of the piece in machine shop. I use the vertical grinder to make a chamfer/radius.  I then finish it with a sandpaper to smooth it out. This will help eliminate the tucker hitting the flap on the boxes. Give more clearance. I will do the same of all the tucker later, on all two cartoner. Look like this will work out well. | Primo Uy - 08/17/23 12:36:17 PM: Adjust the back fence/bracket on the elevator to give more space when the box goes up in the elevator and not binding each other. So far cartoner is working now..",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,7272,09/18/2023,"3. Prod Affected, Not Stopped",Cartoner in Cell 1 is not bringing down the baby boxes. The arm keeps getting stuck at the top.,Closed Without Action,0,0,PU,0,09/18/2023 12:00 AM,Primo Uy - 09/20/23  8:22:56 AM: Done. Cartoner is working already. No action taken. The machine come working by itself back.,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,7281,09/19/2023,"3. Prod Affected, Not Stopped",Arm in the Cell 1 cartoner isn't coming down.,Closed Without Action,0,0,md,0,09/19/2023 12:00 AM,Primo Uy - 09/19/23 12:18:51 PM: Check the Cartoner and operator says that it is working gain by itself. | Miguel Diaz - 09/19/23 11:25:49 AM: Closing this work order another work order exist for the same issue from an earlier date id 7272,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,8047,11/15/2023,2. General Maint - High Priority,Cartoner Slider is not folding the flap on the baby boxes and its jamming the machine.,Closed and Completed,65,0.75,PU,0,11/20/2023 12:00 AM,Primo Uy - 11/20/23 12:42:35 PM: Replaced the cylinder of the Flap back side location. Cartoner is back online. | Primo Uy - 11/16/23  9:12:08 AM: Cartoner is now working but still going to double check the cylinder when the line is not so busy. | Primo Uy - 11/15/23 12:53:53 PM: Check the proximity is working but the cylinder will not go forward. Checking on the cylnider now. Maybe need to order a new one.,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,8092,11/21/2023,"3. Prod Affected, Not Stopped",Part that controls the flap of the box is not working again,Closed and Completed,0,0.25,PU,0,11/21/2023 12:00 AM,Primo Uy - 11/21/23 10:28:31 AM: Operator told me. Issues was on the arm not picking up the Boxes. Adjust the arm speed and the cartoner is now working. I will keep an eye on the flap too.,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,8104,11/21/2023,2. General Maint - High Priority,Cartoner not closing flap of box.  It happens every other time.  Operator has been resetting the machine.,Closed Without Action,0,2,PU,0,11/29/2023 12:00 AM,"Primo Uy - 11/29/23  9:31:27 AM: The cartoner is working or running fine this morning and i will continuing monitoring the machine. 
Closing this order as it has a new work order was submitted. | Primo Uy - 11/27/23  1:55:20 PM: Check all PLC Connection, especially on wires 82 and 81 I/O. Use the schematic diagram to trace the connector and check for loose contact and we found 2 (82) of them and one on 81. So far, the cartoner is working now. Leave order open until i can verify the cartoner is holding up. | Primo Uy - 11/22/23  7:29:01 AM: Rear tucker/flap is not resetting/turn of after the cycle. Working on it. Checking the timing on each step/sequence and all the connected magnetic sensor. It could take a while.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,8179,11/29/2023,"3. Prod Affected, Not Stopped",Flap is still popping out the other way.,Closed and Completed,0,1,PU,0,12/01/2023 12:00 AM,"Primo Uy - 12/01/23  1:46:24 PM: The cartoner has been running since 8:00Am today and no having issues so far. After some adjustment on the real flap folder sensor and the Vacuum arm sensor, they need to be sync.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,9283,12/08/2023,1. Prod Stopped,Cartoner is down in Cell 1,Closed and Completed,0,2,PU,0,12/09/2023 12:00 AM,Primo Uy - 12/12/23  9:01:25 AM: We run the 822 Cartoner in cell 1 with Jose Andrade from ME this morning to verify the new setup and it's been working properly then. I bypass the solenoid #4 (not working/will not cycle) and use the Arms air supply to the rear flap (Timing was adjusted) and it's been working properly as what it should do. The work order will be close. | Primo Uy - 12/11/23  1:46:30 PM: Parts arrived. Installed to the cartoner and look like it's working. Detail will follow when finish my verification on the new modification. Will ask ME to check it first. Cartoner is now working as supposed to be. Flap are deploying properly now. | Primo Uy - 12/09/23  9:54:07 AM: Ordered parts. ETA 12.11.23. Morning.,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,10228,02/05/2024,1. Prod Stopped,Cartoner is down. Flap on baby box is getting stuck.,Closed Without Action,0,0,PU,0,02/06/2024 12:00 AM,Primo Uy - 02/06/24  9:19:05 AM: This is a double work order request. The issues was already taking care. Cartoner is now working.,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,10229,02/05/2024,"3. Prod Affected, Not Stopped",Cartoner is jamming the baby boxes.,Closed and Completed,0,0.5,PU,0,02/06/2024 12:00 AM,Primo Uy - 02/06/24  8:20:45 AM: Have to check the 822 boxes dimension and all are OK. Then Start more trouble shooting and found out that The Vacuum arm was not properly setup causing the flap not to fold correctly and cause the jam. Readjust the arm and updated the marker. Cartoner is now working.,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,10440,02/19/2024,1. Prod Stopped,Cartoner buttons aren't working. Isn't bringing the boxes down. Production stopped,Closed and Completed,0,0.25,PU,0,02/19/2024 12:00 AM,Primo Uy - 02/19/24  8:24:42 AM: Observed that the machine will not activate when the two-hand switch is push. i found out that One of the two hand switch was loose. Retighten the lift hand side and cartoner is now working properly.,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,10441,02/19/2024,1. Prod Stopped,Cartoner in Cell 1 is down. Buttons for the arms isn't working.,Closed and Completed,0,0.25,PU,0,02/19/2024 12:00 AM,"Primo Uy - 02/19/24  8:27:17 AM: Done. Cartoner is now working properly, One of the two hand switch was loose, retighten the lift hand side.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,10485,02/22/2024,1. Prod Stopped,Cartoner keeps jamming. Glue keeps getting built up.,Closed and Completed,0,0.4,Mike Mark,0,02/22/2024 12:00 AM,Miguel Diaz - 02/22/24 12:44:31 PM: Found loose handle causing the glue fingers to be misaligned .,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,10841,03/27/2024,2. General Maint - High Priority,Cartoner buttons do not activate the arm to bring down the baby boxes.,Closed and Completed,0,0.25,PU,0,03/28/2024 12:00 AM,"Primo Uy - 03/28/24  7:47:59 AM: Machine set up was not properly done. The elevator shaft (guide bar-sensor attach) was set too tight, make sure when setting up the machine the boxes must be free to move, or you can slide it up and down freely to prevent the boxes getting harder to push up when the elevator cylinder activate delaying the timing and shutting the machine down.  this is the feature of the machine for safety and prevent damage. Cartoner is now working.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,10875,04/01/2024,"3. Prod Affected, Not Stopped",Green Buttons are not working .,Closed Without Action,0,0.1,PU,0,04/01/2024 12:00 AM,"Primo Uy - 04/02/24  8:49:38 AM: I check the machine and it was working, operator verify. Note Please make sure all doors are properly closed.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,10920,04/03/2024,1. Prod Stopped,Cartoner buttons weren't working.,Closed and Completed,0,0.1,PU,0,04/03/2024 12:00 AM,"Primo Uy - 04/03/24  7:57:13 AM: The same as last time, wrong setup on the elevator (elevator switch did not reset). The boxes must be free to move inside by your hand before locking it up (the switch can reset). Show the material handler how to. Cartoner is working. Note Cartoner have a timer to sync the cycle if one is off the machine will shut off automatically.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,11328,04/16/2024,1. Prod Stopped,Cartoner arm isn't coming down. Already cleaned around the sensor and is still getting stuck.,Closed and Completed,0,2,PU,0,04/16/2024 12:00 AM,"Primo Uy - 04/29/24  8:24:10 AM: Cartoner is working properly since Monday-4/22/24.  It looks like the excessive glue on the top side tray was the culprit and i suggest to the material handler not to add any wax to the tray right now until the level goes down. Note: Line have a new wax supply that come in a pellet gel like type compared to the old tablet type form. More likely the material put too much gel on the tray. Closing job order. | Primo Uy - 04/25/24  7:41:05 AM: The machine still working normally but noticing that the rest of the boxes bundle are falling out of the chute when the arm was pick down the box. I made adjustment on the chute opening and resetting the pusher as well. So far, the boxes is now staying on the chute without falling. 
I will be closing the work order by tomorrow when all are clear that it is fix.
Note: I will continue my observation on the elevator wall excess glue waxes as i notice this causing the machine to slow down during late afternoon, i made an adjustment on the glue tray but just want to make that no more glue should elevator side wall that interfered the boxes to ride the elevator and delay the timing. | Primo Uy - 04/23/24  9:37:39 AM: The machine is working fine since yesterday after cleaning the elevator wall of excess glue and adjusting the finger tray. Also, i clean up the air manifold. Work order will remain open until I'm sure the machine is performing normally, and no more adjustment needed. | Primo Uy - 04/16/24  1:57:55 PM: Checking now.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,11349,04/17/2024,"3. Prod Affected, Not Stopped",Cartoner is taking some time to bring the baby boxes down and when it does it shoots the next boxes into the elevator. Seems like a timing issue again .,Closed Without Action,0,0,PU,0,04/17/2024 12:00 AM,"Primo Uy - 04/17/24 12:35:42 PM: Double Request, i already working on it, cartoner is working since then but want to observe it for the meantime before closing the job order. notice that if we use the cartoner successive it will slow down.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,11351,04/17/2024,1. Prod Stopped,Cartoner arm is still getting stuck and not bringing down the boxes.,Closed Without Action,0,0,PU,0,04/22/2024 12:00 AM,Primo Uy - 04/22/24  2:11:26 PM: Duplicate request.,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,11439,04/25/2024,1. Prod Stopped,Arm that brings boxes down is getting stuck again.,Closed Without Action,0,0.2,Randy R.,0,04/25/2024 12:00 AM,"Primo Uy - 04/25/24 10:12:08 AM: As expected, Elevator wall has a glue build up already, material handler cleans up the wall and the machine is working again. Note: i will readjust the glue finger again later when the line is not much busy. Break Time.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,11679,05/15/2024,2. General Maint - High Priority,"Cartons in cartoner keep falling after the arms pull a box. Material Handler has already adjusted it, but it still keeps falling.",Closed Without Action,0,0,PU,0,05/15/2024 12:00 AM,Primo Uy - 05/15/24  1:08:17 PM: Check cartoner and it's working properly now. Leadman already adjust the tab of the chute to keep the boxes from falling down.,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,11849,05/28/2024,"3. Prod Affected, Not Stopped","Operators ask for assistance. Vacuum Arm is not pulling the boxes right away, they need to hit the switch twice before it works.",Closed and Completed,10,0.2,PU,0,05/28/2024 12:00 AM,"Primo Uy - 05/28/24  8:15:49 AM: Check the suction cup and found one was broken, rip on the base. Replaced. Cartoner is now pulling the boxes properly.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,11939,06/04/2024,1. Prod Stopped,Elevator is jamming up. Lifting too early,Closed and Completed,0,0.2,PU,0,06/04/2024 12:00 AM,"Primo Uy - 06/05/24  1:11:38 PM: The elevator switch got stuck, press the small button directly, not the plunger to release the spring.
Cartoner is now working. | Primo Uy - 06/05/24  1:11:20 PM: The elevator switch got stuck, press the small button directly, not the plunger to release the spring.
Cartoner is now working.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,12076,06/12/2024,2. General Maint - High Priority,Cartoner Machine in cell 1 keeps jamming the boxes when going up the elevator.,Closed and Completed,0,0.2,PU,0,06/12/2024 12:00 AM,"Primo Uy - 06/12/24 10:13:16 AM: The wall was dirty again, after cleaning the spot. The cartoner work properly.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,12092,06/12/2024,1. Prod Stopped,Cartoner is jamming boxes again.,Closed and Completed,0,0.42,PU,0,06/12/2024 12:00 AM,"Primo Uy - 06/12/24  1:34:22 PM: Noticing this time that the elevator was going up before the boxes get in on the platform, that should not do this, check the micro switch and found out that the tension spring for the button was broken in two pieces. Have to remove the micro switch and replaced the spring. Reinstalled and the cartoner is now working properly.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,12105,06/13/2024,1. Prod Stopped,Arm that brings down the boxes is getting stuck and not bringing the boxes down,Closed Without Action,0,0,PU,0,06/13/2024 12:00 AM,"Primo Uy - 06/13/24 12:14:59 PM: Line changes the box bundle and the cartoner is now working. Note. Somes boxes come with the excess glue on the fold, and it would not deploy properly.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,12113,06/14/2024,2. General Maint - High Priority,cartoner arm that pulls the baby boxes down is on a delay and sometimes does not even pull the boxes down.,Closed Without Action,0,0,md,0,06/19/2024 12:00 AM,Miguel Diaz - 06/19/24  9:26:37 AM: already an open work order for this same issue,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,12129,06/17/2024,1. Prod Stopped,Cartoner arms aren't pulling down the boxes. Moving real slow and low suction on the cups,Closed and Completed,0,1,PU & Mike Diaz,0,06/26/2024 12:00 AM,"Primo Uy - 06/26/24 12:18:32 PM: Verify by Mike Diaz when we run the cell 1 cartoner and the suction cup arm hang up, when Mike taps the PLC and the arm activate. We did this many times and the arm will come down when the PLC is tap, we check all wire and are connected tight.
We are closing this work order and will open a new want for the new plc replacement. | Primo Uy - 06/26/24 12:11:44 PM: Cartoner need to replace the PLC, ALLEN BRADLEY have an internal failure.
Inform ME, Jiego to order one from econocorp. | Primo Uy - 06/17/24 12:34:29 PM: Material Handler replace the bundle and it seem the cartoner is working but I'm going to monitor the progress before closing the order.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,12281,07/03/2024,"3. Prod Affected, Not Stopped",Cartoner is pushing the boxes sideways when going through.,Closed and Completed,0,0.2,PU,0,07/03/2024 12:00 AM,Primo Uy - 07/08/24 10:28:12 AM: Adjust the vacuum arms and the pusher plate accordingly to square the boxes when deployed.,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,12313,07/09/2024,"3. Prod Affected, Not Stopped",Cartoner keeps turning off at random times.,Closed and Completed,0,0.25,PU,0,07/09/2024 12:00 AM,"Primo Uy - 07/09/24 12:19:47 PM: Cesar, please verify first before you assume your comment, The issues are totally different from the previous,
Also, don't touch the machine, Send a job order. Thanks. | Cesar Verduzco - 07/09/24 12:13:26 PM: Operators are still having issues with cartoner seems to be the same problem as before | Primo Uy - 07/09/24  9:32:18 AM: Found out the boxes going side way. the pusher was loose, adjust and align to square the boxes. Cartoner is now back online.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,12315,07/09/2024,1. Prod Stopped,Arm in cartoner is getting stuck again.,Closed and Completed,0,0.2,PU,0,07/09/2024 12:00 AM,"Primo Uy - 07/09/24  1:03:15 PM: FYI. 
I will monitor the Cartoner in cell #1 regarding the flap folder getting stuck. So far, it's been working properly now. We did a lot of adjustment last time when we trouble shoot the vacuum arm not coming down. So maybe we need to synch the folder back again. | Primo Uy - 07/09/24 12:14:51 PM: Wrong description, the arm are working properly. It's the bottom flap folder that was getting stuck. Open the cover and found out a small piece of cardboard wedge under the folder and making it slow to go forward. making the machine off sync and will shut down. Remove the cardboard and clean the track. Machine is working good now.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,13041,09/12/2024,2. General Maint - High Priority,Cell 1 Cartoner machine is leaking air from the inside.,Closed and Completed,0,0.2,Mike d,0,09/12/2024 12:00 AM,"Miguel Diaz - 09/12/24  7:39:26 AM: Found an air hose that was not used anymore someone had placed a pin at the end of the hose to block the air from coming out with zip ties to hold the pin in place .
Secured the end of the hose so no air comes out .",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,13092,09/18/2024,"3. Prod Affected, Not Stopped",cartoner is crushing boxes,Closed and Completed,0,0.2,PU,0,09/18/2024 12:00 AM,"Primo Uy - 09/18/24  7:58:07 AM: Adjust the box opening, Wider. Enough to let the boxes pass through the elevator shaft smoothly.
Cartoner is now working properly.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,13497,10/21/2024,1. Prod Stopped,Cartoners in both Cells 1 & 2 are having trouble bringing the boxes down. Not enough suction in the suction cups to latch on to the boxes.,Closed Without Action,0,0,Mike d,0,10/21/2024 12:00 AM,"Miguel Diaz - 10/21/24 11:18:55 AM: Found boxes are  closed with glue from the vendor .Machines are working properly .
Please investigate before advising machines are failing .",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,13812,11/13/2024,1. Prod Stopped,Arm on cartoner is stuck. Won't bring boxes down,Closed and Completed,0,0.35,PU,0,11/13/2024 12:00 AM,Primo Uy - 11/13/24  3:15:42 PM: Done. Readjust the opening of the box. It was too tight. Notice that the machine is quite dirty too. Need a house cleaning.,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,13822,11/14/2024,2. General Maint - High Priority,Arm on the cartoner in Cell 1 is getting stuck. Not bringing the boxes down,Closed and Completed,0,0.5,PU,0,11/14/2024 12:00 AM,Primo Uy - 11/14/24  1:38:15 PM: Connection on the PLC was getting loose. Check all connections/retighten. Cartoner is now working. | Primo Uy - 11/14/24 10:22:55 AM: Working on it now.,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,13975,12/04/2024,4. Prod Continuing but Affected Equipment stopped,Hi Team - the cartoner in cell 1 is jamming. It seems like a piece is off alignment.,Closed and Completed,0,0.3,Max,0,12/04/2024 03:00 PM,Primo Uy - 12/05/24 12:35:19 PM: The cartoner was working properly this morning upon inspections. | Maksim Bushka - 12/04/24  3:11:44 PM: Lubed the air hose with air oil. seems ok Primo will check up tomorrow to make sure is working.,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,13972,12/04/2024,2. General Maint - High Priority,Cartoner Machine shuts down and does not start up. Boxes jamming also.,Closed and Completed,0,2,Mike Primo,0,12/05/2024 12:00 AM,Miguel Diaz - 12/06/24  6:34:43 AM: Found center cylinder limit switch at the end of the limit moved it to the center so the activation does not turn off then on .Machine stopped shutting off after the adjustment also marked the position for future troubleshooting .,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,14046,12/11/2024,2. General Maint - High Priority,Cell 1 Cartoner has no power. Will not turn on,Closed and Completed,0,0.4,Mike d,0,12/11/2024 12:00 AM,Miguel Diaz - 12/11/24  6:53:02 AM: Found switch to turn on the heater stuck and loose tighten nut and blow out switch .Machine is on now with power .,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,14067,12/12/2024,"5. Prod Ongoing, Maint Required","Hi Team - the cartoner in Cell 1 is not working properly. The arm that moves the boxes keeps getting stuck. Operator currently making boxes by hand. Please check it out when you can, thank you",Closed and Completed,0,12,PU & MD with support with ME,0,12/13/2024 12:00 AM,"Primo Uy - 01/21/25  1:26:23 PM: Update:1.21.25

We just installed the new AB Micrologic 1400 PLC (program installed) replacement. So far, the Cartoner Machine is now working properly.  
Thank you ME for your support to resolve the issues. | Primo Uy - 12/18/24 12:08:52 PM: Maintenance and Jose Andrade from ME will discuss the issues together this afternoon.
Discussion will be focus on the AB PLC and Software's. Meanwhile we advise the line to use the cartoner AS IS
for now, to verify the last adjustment result. | Primo Uy - 12/13/24  8:10:26 AM: Add a washer to the PLC mounting side bracket to hold the PLC Box more stable.
Cartoner is now running while I'm still verifying the PLC integrity. | Miguel Diaz - 12/12/24 11:49:54 AM: Arm is staying stuck when up again its a PLC issue for input #6 .New PLC will need to be purchased I remember ME was looking into to it then stopped when the problem appeared to go away but its back now .",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,14086,12/13/2024,2. General Maint - High Priority,Cartoner arm is stuck. Not returning back to home position,Closed Without Action,0,0,PU,0,12/13/2024 12:00 AM,Primo Uy - 12/13/24 11:51:40 AM: Work on progress Double Entry.,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,14099,12/16/2024,2. General Maint - High Priority,Cartoner arm get stuck and is not bringing down the boxes.,Closed Without Action,0,0,md,0,12/17/2024 12:00 AM,Miguel Diaz - 12/17/24  8:44:40 AM: Another work order is open for the same issue,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,14427,01/21/2025,2. General Maint - High Priority,Cartoner jammed again.,Closed Without Action,0,0,PU,0,01/21/2025 12:00 AM,"Primo Uy - 01/21/25 10:10:49 AM: Machie just have a glitch on the outfeed pusher, this is not the issues. Just make sure the outfeed tray is clear.
Please make sure the boxes' tray is empty.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,14480,01/27/2025,2. General Maint - High Priority,Cartoner in Cell 1 is getting jammed,Closed Without Action,0,0,pu,0,01/27/2025 12:00 AM,"Primo Uy - 01/27/25 12:31:33 PM: New operator on Training, senior operator mentions the machine is working fine.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,14780,02/21/2025,2. General Maint - High Priority,Door/Plexiglass on cartoner cracked in half. Still functions correctly. Need to replace the Plexiglass,Closed and Completed,0,0.5,PU,0,02/21/2025 12:00 AM,"Primo Uy - 02/24/25 10:25:48 AM: Repair the door. Order a new Flexo glass and trace the pattern to make a new door.
Note: Repair door was reinstalled to the cartoner while making the new one. | Primo Uy - 02/21/25 10:42:15 AM: Correction: This was another issue. aside from the pusher.
NOTE: Operators need to pay attention on the outfeed tray to prevent the boxes to knock the door hard. They should always pick the boxes from the outfeed ASAP (3rd one or the 2nd one). | Primo Uy - 02/21/25 10:27:09 AM: This was already address in previous Work order. Use as Is until the line is not busy then we will repair or change the out-feed pusher.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,14988,03/10/2025,2. General Maint - High Priority,Cartoner isn't bringing the boxes down. Looks like they're moving faster than normal. Not catching the boxes with the suction cups.,Closed and Completed,0,0.1,PU,0,03/10/2025 12:00 AM,Primo Uy - 03/10/25  8:11:34 AM: No issues on the machine. the baby boxes were feed backward. Show material handler and he put it the right way. Machine is now working properly.,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,15196,03/28/2025,2. General Maint - High Priority,Baby Boxes elevator does not bring the baby box up and jams the cartoner.,Closed and Completed,0,0.5,PU,0,03/28/2025 12:00 AM,"Primo Uy - 03/28/25 12:25:49 PM: Cartoner is now working, It take a while to troubleshoot since a wire was broken on the elevator switch but actually the whole switch was broken. Replace new switch. Need to order a new set for spare.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,15249,04/02/2025,2. General Maint - High Priority,Cartoner arm does not pull down the baby boxes.,Closed and Completed,0,0.25,PU,0,04/02/2025 12:00 AM,"Primo Uy - 04/02/25  8:32:42 AM: The front back post was too tight, loosen one post as the boxes need a little room to absorb the suction cup and pivot properly. 
Cartoner is now working.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,15867,05/27/2025,2. General Maint - High Priority,Cartoner elevator that brings up boxes is not working. I see some wires that look worn out next to the sensors this maybe the cause.,Closed and Completed,0,0.2,"Shinobi, MR",0,05/27/2025 08:30 AM,"Gabriel Shinobi - 05/27/25 11:31:49 AM: exposed wires, added electrical tape to reseal. working normally",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,16255,06/30/2025,1. Prod Stopped,Cartoner keeps getting jammed. Can't find the root cause,Closed and Completed,0,0.35,PU,0,06/30/2025 12:00 AM,"Primo Uy - 06/30/25  3:30:29 PM: Adjust the forward Plate and replace 4 pieces vacuum cup. Adjustment was also made to the flap guide, front side. It is hitting the glue tray slider and crashing the boxes.
Note: Found a lot of bend flap, please correct and set aside for manual packaging.
Cartoner is now working properly.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,16272,07/02/2025,2. General Maint - High Priority,Cartoner is still jamming. Might be a timing issue,Closed and Completed,0,0.25,PU,0,07/02/2025 12:00 AM,Primo Uy - 07/07/25 12:40:25 PM: Readjust the chute tab opening. Cartoner is now working properly.,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,16274,07/02/2025,1. Prod Stopped,"Cartoner is still jamming, even after an adjustment has been made.",Closed and Completed,0,0.35,PU and Randy,0,07/02/2025 12:00 AM,"Primo Uy - 07/02/25  9:17:05 AM: Notice too much glue and uneven applied on the boxes flap, there was a lot of excess glue along the side of the elevator shaft. This causes the boxes to get stack and jam the cartoner. Ask material handler who was the one setting up the cartoner to adjust the opening, the cartoner have a setup marking that was off of alignment making the boxes fall off the track. This will cause the jamming too. 
After all the correct adjustment was made. The cartoner is now working properly. Also show the MH how to adjust the glue amount correctly.  Glue Tray forward is more, Glue tray back ward is less.
Note: show all the adjust marking for correct set up to the material handler.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,16364,07/11/2025,2. General Maint - High Priority,Cartoner in Cell 1 is jamming.,Closed and Completed,0,0.2,PU,0,07/11/2025 12:00 AM,Primo Uy - 07/11/25 12:06:58 PM: Adjust the boxes forward plate/pusher to prevent from going too much In and hitting elevator. cartoner is now working properly.,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,16422,07/16/2025,"3. Prod Affected, Not Stopped",Operators said boxes are jamming,Closed and Completed,0,0.2,PU,0,07/16/2025 12:00 AM,"Primo Uy - 07/16/25 12:44:29 PM: Inside guidepost for the box's elevator shaft was moving inward causing a mis alignment and crashing when the elevator go up.
Re-aligned the post and show to the handler where each of the post should be, marker is already attached.
Cartoner is now working properly.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,16838,08/27/2025,2. General Maint - High Priority,Baby Boxes keep jamming we need support.,Closed and Completed,0,0.35,PU,0,08/27/2025 12:00 AM,"Primo Uy - 08/27/25 11:34:06 AM: Notice the boxes was not setting squarely on the pusher platform causing to slide sideway. Re-adjust the pusher plate to make the box set squared.
Cartoner is now working properly.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,17299,10/15/2025,1. Prod Stopped,"Cartoner isn't pulling down the boxes, suction cups have weak airflow, boxes keep getting jammed.",Closed and Completed,0,0.25,PU,0,10/15/2025 12:00 AM,Primo Uy - 10/15/25  8:23:35 AM: Cartoner is good. Found out excess glue inside the boxes making it hard to deploy the boxes properly. Replaced the bundle and all working properly. I also adjust the elevator opening to allow boxes to smoothly elevate to the outfeed shaft. Clean all the track of any dried glue. All good.,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,18579,02/26/2026,1. Prod Stopped,"Cell 1 Cartoner Machine is down, power not turning on. No heat, glue is dry.",Closed and Completed,0,8,PU & Sean,0,02/26/2026 12:00 AM,"Primo Uy - 04/22/26 10:05:01 AM: Cartoner is now fully working after we replaced the encoder ( 2), we having a hard time setting up the encoder in the first place but finally we 're able to set it up correctly. We also found out a bad thermocouple (Back Side). We did replaced it with our spare. Need to order more. Inform ME regarding the order.
Note: The Glue tray need to be clean, dispose the old glue waxes  (Black/Darken) and replace with a new wax tablets. Schedule on Friday, 4/24/26 or earlier.
Thanks to Sean for full support and for Alex Patience. | Primo Uy - 04/16/26  3:22:40 PM: Update:
Heater is now working. I going to look at it when i come back on teusday.
Note: Out of service remain until i come back. | Primo Uy - 02/27/26 11:45:10 AM: Ask Michael to help ordering the parts since our credit card is not working. | Primo Uy - 02/26/26  7:28:31 AM: Still trouble shooting but look a need new encoder for the heater. Suggest to have the use the electric tape dispenser for now close all the boxes until the issues are resolve.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,19909,06/19/2026,2. General Maint - High Priority,Heater for the cartoner is not working.,Closed and Completed,0,0.5,PU,0,06/19/2026 12:00 AM,"Primo Uy - 06/19/26 10:21:11 AM: Finding:
The thermocouple was bend and was move off the location, as shown in Pic 1.
The resolved:
Removed thermocouple and check any damage, re-straighten the couple rod accordingly as shown in pic 2.
Reset temperature set limit in the controller, luckily themocouple was still working. | Primo Uy - 06/19/26  8:24:01 AM: Back heater glue tray not putting correct temp. Check the thermocouple now.","[{""name"": ""Thermocouple 2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/989?guid=9c2d7caf-0033-4613-9474-f445a54b1ea8""}, {""name"": ""Thermocouple1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/990?guid=9c2d7caf-0033-4613-9474-f445a54b1ea8""}]"
100,EQ ID 100,B-822 Tester - Cell 1 (3 nests),Soap Dispenser Assembly,1373,05/11/2022,"3. Prod Affected, Not Stopped",Middle tester keep failing units.,Closed and Completed,0,0.5,PU,0,05/11/2022 12:00 AM,Primo Uy - 05/11/22  2:52:10 PM: Fastest is not holding the unit properly and creating a pressure leak. Open up Fastest and clean inside to remove oxidation that causing the unit not to sea properly inside the Fastest. Middle tester is now working. Note: 0 Hr Down Time. 822 Cell 1 was not open. No work.,[]
100,EQ ID 100,B-822 Tester - Cell 1 (3 nests),Soap Dispenser Assembly,1880,07/08/2022,"3. Prod Affected, Not Stopped",Nest 1 arm is not coming out all the way to pump the unit. Put some WD40 but it did not help,Closed and Completed,0,0.25,PU,0,07/08/2022 12:00 AM,"Primo Uy - 07/08/22  8:09:22 AM: Clean up slider arm bracket, remove dirt with goo gone. 
Arm is now fully extended.",[]
