equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,downtime_hours,completed_datetime,comments,attachments
100,EQ ID 100,B-822 Tester - Cell 1 (3 nests),Soap Dispenser Assembly,2933,10/14/2022,1. Prod Stopped,Tester is failing all units.,Closed and Completed,0,0.2,PU,0,10/14/2022 12:00 AM,"Primo Uy - 10/14/22  2:00:09 PM: Check tester and found nothing wrong. while checking i notice that the u pack are not soak with oil very well.
ask operator to add more and run the test again. it's been 30 mins and the tester are passing the good unit now.",[]
100,EQ ID 100,B-822 Tester - Cell 1 (3 nests),Soap Dispenser Assembly,3449,12/05/2022,2. General Maint - High Priority,Spout tester in cell 1 is failing the units in nest 2 also nest three is having issues with the spouts going in the fixture.,Closed and Completed,0,1,PU,0.5,12/06/2022 12:00 AM,"Primo Uy - 12/08/22 10:38:06 AM: Have to open up the fastest and clean it out and replace the rubber washer. All station are now working.
Note: New fastest was order already as a backup. | Primo Uy - 12/06/22  8:35:25 AM: Station 1 and 3 are now working but station 2 still down. Ordering a new fastest holder.",[]
100,EQ ID 100,B-822 Tester - Cell 1 (3 nests),Soap Dispenser Assembly,5881,06/05/2023,2. General Maint - High Priority,Nest 1 is leaking air from the arm that test the spouts.,Closed Without Action,0,0.2,Mike Max,0,06/05/2023 12:00 AM,"Miguel Diaz - 06/05/23  8:13:39 AM: Found nothing wrong with machine .
Air coming out was from air cylinder blow hole",[]
100,EQ ID 100,B-822 Tester - Cell 1 (3 nests),Soap Dispenser Assembly,7952,11/08/2023,2. General Maint - High Priority,Nest 2 is still failing in Cell 2,Closed Without Action,0,0,PU,0,11/08/2023 12:00 AM,Primo Uy - 11/08/23 11:43:20 AM: Wrong Machine.,[]
100,EQ ID 100,B-822 Tester - Cell 1 (3 nests),Soap Dispenser Assembly,10343,02/13/2024,"3. Prod Affected, Not Stopped",Middle tester keeps failing units but parts are good.,Closed and Completed,0,0.25,pu,0,02/13/2024 12:00 AM,"Primo Uy - 02/13/24 12:40:46 PM: Check u-pack with ok and was OK. The tester is flashing red indicating that the probe sensor was dirty but upon checking the probe was clean,
Remove cover and was surprised the wire that connect to the sensor was loose. Retighten and run a test again.
all 4 units passed.",[]
100,EQ ID 100,B-822 Tester - Cell 1 (3 nests),Soap Dispenser Assembly,10354,02/14/2024,"3. Prod Affected, Not Stopped",All stations are failing,Closed and Completed,0,0,PU,0,02/14/2024 12:00 AM,"Primo Uy - 02/14/24 10:22:24 AM: Open the 822 unit and found out that the u-pack was not installed properly, bend. Note. New operator on the line. show it to the senior operator to replace the u pack and notify the new operator. Tester is working.
Note: Production is ongoing not stopped.",[]
100,EQ ID 100,B-822 Tester - Cell 1 (3 nests),Soap Dispenser Assembly,10571,02/29/2024,2. General Maint - High Priority,Tester is scratching the escucheons when pumping the units,Closed and Completed,0,0.35,PU,0,02/29/2024 12:00 AM,"Primo Uy - 02/29/24  8:06:28 AM: I resolved these issues long time ago by making a spacer made of Teflon film. to protect the scutcheons for any scratches coming from the shell during assembly but the line did have it anymore.  Provided the line with another protector. Show new operator how to use. it.
Root Cause: some Shell is not polish properly from the vendors, edges have rough and sharp finish.",[]
100,EQ ID 100,B-822 Tester - Cell 1 (3 nests),Soap Dispenser Assembly,11037,04/09/2024,"3. Prod Affected, Not Stopped","Tester nest 3 arm does not go back to start position. It needs to be pushed back. can we get this fixed.
thank you.",Closed and Completed,0,0.17,PU,0,04/10/2024 12:00 AM,Primo Uy - 04/10/24  7:05:41 AM: Fixed yesterday already. Slider is now working.,[]
100,EQ ID 100,B-822 Tester - Cell 1 (3 nests),Soap Dispenser Assembly,12641,08/05/2024,2. General Maint - High Priority,Spout tester pump was getting stuck. Not going back to home position,Closed and Completed,0,0.5,PU,0,08/05/2024 12:00 AM,"Primo Uy - 08/05/24  1:39:18 PM: The cylinder has a air leak. Replaced station 1 cylinder, its leaking air already. Done. All stations are now working.",[]
100,EQ ID 100,B-822 Tester - Cell 1 (3 nests),Soap Dispenser Assembly,13045,09/12/2024,"3. Prod Affected, Not Stopped",Nest 1 keeps failing units and needs to be retested.,Closed Without Action,0,0,Mark,0,09/12/2024 12:00 AM,Miguel Diaz - 09/12/24  9:23:20 AM: I was advised its working now .,[]
100,EQ ID 100,B-822 Tester - Cell 1 (3 nests),Soap Dispenser Assembly,13052,09/13/2024,1. Prod Stopped,Cell 1 tester keeps failing the units on all nests.,Closed and Completed,0,0.25,PU,0,09/13/2024 12:00 AM,"Primo Uy - 09/13/24 10:38:57 AM: The u-pack on the line are not saturated with oil properly, i use plastic and transfer the all the u-pack on the small container from the line that was supposed to be saturated with oil already to the plastic bag and mixed it again. 
After i did these procedures and i assemble the 822 unit and run the tester, all units with the fully saturated u-pack passed.
Note: The u-pack need time to be saturated to make it flexible when inserted to the piston. It's not just putting oil. Make sure that when we are adding a new u-pack in the container, to make sure it mixed properly and not just adding oil. Make we use the bottom part first. 
Tester is doing what it is supposed to do. or i say no issues. I ask ME to update the procedure on the u-pack prep.",[]
100,EQ ID 100,B-822 Tester - Cell 1 (3 nests),Soap Dispenser Assembly,14647,02/12/2025,"3. Prod Affected, Not Stopped",Tester arm is banging the spout and is unable to test units nest 1.,Closed and Completed,0,0.25,PU,0,02/12/2025 12:00 AM,"Primo Uy - 02/12/25  8:05:26 AM: Off Center. Adjust the front extension arm, put it on the center of the shell to prime the 822 tests properly.",[]
100,EQ ID 100,B-822 Tester - Cell 1 (3 nests),Soap Dispenser Assembly,16949,09/09/2025,2. General Maint - High Priority,Bucket of water under the Tester isn't draining out.,Closed and Completed,0,0,RR,0,09/09/2025 12:00 AM,Randy Ravago - 09/09/25 10:44:01 AM: Drain hose placed back onto tester,[]
100,EQ ID 100,B-822 Tester - Cell 1 (3 nests),Soap Dispenser Assembly,17233,10/09/2025,2. General Maint - High Priority,"Cell 1 Tester Light isn't working for the Middle Nest. No Red/Green light, can't tell if the unit passed or failed.",Pending,0,0,PU,0,10/09/2025 12:00 AM,"Primo Uy - 10/21/25  3:08:53 PM: Red (Fail) light is working but Green is still not working, it stays on (lights), it looks like its stack. I need ME to take a look at it; it could be the PLC program need to be updated or check. | Primo Uy - 10/16/25  7:16:24 AM: illuminating light assembly socket was broken. Looking for a replacement.",[]
100,EQ ID 100,B-822 Tester - Cell 1 (3 nests),Soap Dispenser Assembly,18626,03/03/2026,2. General Maint - High Priority,Middle arm tester does not come forward to start testing spouts.,Closed and Completed,0,0.1,PU,0,03/03/2026 12:00 AM,"Primo Uy - 03/03/26  9:06:32 AM: Slider bracket was adjusted, too tight. Station 2 is now working.",[]
100,EQ ID 100,B-822 Tester - Cell 1 (3 nests),Soap Dispenser Assembly,18668,03/06/2026,2. General Maint - High Priority,Tester in Cell 1 is leaking air.,Closed and Completed,0,0,PU,0,03/16/2026 12:00 AM,Primo Uy - 03/16/26 12:51:07 PM: Somebody else take care of the issue and did not close the Work order. Check by the way and no Leak found.,[]
100,EQ ID 100,B-822 Tester - Cell 1 (3 nests),Soap Dispenser Assembly,19159,04/21/2026,2. General Maint - High Priority,"Middle tester keeps failing the units, Parts are retested and pass once moved to different nest.",Pending,0,1,PU,0,05/13/2026 12:00 AM,Primo Uy - 05/28/26  3:07:29 PM: Parts already arrived for station 1. Station 1 & 3 are now working. Still working on the Station 2 (middle).,[]
106,EQ ID 106,"Stapler, Electric Box Bottoming 1",Soap Dispenser Assembly,3657,,,,Closed and Completed,0.00,0.35,PU,1.00,12/15/2022,"Primo Uy - 12/15/22  8:10:44 AM: Belt broke, replace a new belt # 3L620. Staple Machine is now working.",[]
106,EQ ID 106,"Stapler, Electric Box Bottoming 1",Soap Dispenser Assembly,4405,,,,Closed and Completed,0.00,0.35,PU,0.56,2/14/2023,Primo Uy - 02/14/23  2:06:39 PM: Motor not running. Open cover any obstruction inside. Found nothing. Check motor reset and press it multiple time before it reset the motor. The machine is now working.,[]
106,EQ ID 106,"Stapler, Electric Box Bottoming 1",Soap Dispenser Assembly,5794,,,,Closed and Completed,0.00,0.33,PU,0.00,5/25/2023,"Primo Uy - 05/25/23 10:24:54 AM: The pivot pin on the lock spring come out, luckily, we found on the floor. Reinstalled. Staple machine is now working.",[]
106,EQ ID 106,"Stapler, Electric Box Bottoming 1",Soap Dispenser Assembly,7171,,,,Closed and Completed,0.00,0.25,PU,0.00,9/11/2023,Primo Uy - 09/11/23 10:30:21 AM: Remove jam wires and put it back. Stapler is now working.,[]
106,EQ ID 106,"Stapler, Electric Box Bottoming 1",Soap Dispenser Assembly,11322,,,,Closed and Completed,0.00,0.35,PU,0.00,4/16/2024,Primo Uy - 04/29/24 12:41:11 PM: Done. Remove staple wires that got stuck inside the machine.,[]
106,EQ ID 106,"Stapler, Electric Box Bottoming 1",Soap Dispenser Assembly,12887,08/27/2024,"3. Prod Affected, Not Stopped",Staple Machine does not reload the staples.,Closed and Completed,0,0.1,PU,0,08/27/2024 12:00 AM,Primo Uy - 08/27/24  2:34:47 PM: Check the track and all are clear. Replace another roll of staple wires and staple machine is working properly.,[]
106,EQ ID 106,"Stapler, Electric Box Bottoming 1",Soap Dispenser Assembly,14231,01/02/2025,2. General Maint - High Priority,Stapler in Cell 1 is jammed,Closed and Completed,0,0.2,PU,0,01/02/2025 12:00 AM,Primo Uy - 01/02/25  1:54:25 PM: Released staple wire guide to Remove stuck up staple wire causing it to jam. Its working now.,[]
106,EQ ID 106,"Stapler, Electric Box Bottoming 1",Soap Dispenser Assembly,15083,03/18/2025,2. General Maint - High Priority,Cell 1 foot box stapler stopped working.,Closed and Completed,0,0.1,PU,0,03/18/2025 12:00 AM,Primo Uy - 03/18/25  8:01:15 AM: Reset Motor. Working now,[]
1437,EQ ID 1437,"High Speed Door, TPF/Shipping (south)",Maintenance,1760,,,,Closed and Completed,0.00,3.00,Mike Bart,0.00,6/22/2022,Miguel Diaz - 06/22/22  1:06:09 PM: Pushed corner back in but display would not reset display gave us code F852 FSX 485 ERR .Which means the encoder needs to be reset did procedure and reset door .Door is working properly .,[]
1437,EQ ID 1437,"High Speed Door, TPF/Shipping (south)",Maintenance,2475,,,,Closed and Completed,0.00,0.50,Mike Diaz,0.00,10/3/2022,Miguel Diaz - 10/03/22  7:00:46 AM: Troubleshoot and found that the open and close setting limits need to be reset teached the limits door is working again,[]
1437,EQ ID 1437,"High Speed Door, TPF/Shipping (south)",Maintenance,3020,,,,Closed and Completed,0.00,0.60,Mike D,0.00,10/24/2022,"Miguel Diaz - 10/24/22  6:41:44 AM: Found that we had a power outage last night that tripped the breaker on panel  H2 28-40-42 .
Reset breaker and  door would still not work found error message 852 which means encoder issue .
Reset encoder settings door is working properly again .",[]
1437,EQ ID 1437,"High Speed Door, TPF/Shipping (south)",Maintenance,3043,,,,Closed and Completed,300.00,1.00,Mike Diaz,0.00,10/25/2022,Miguel Diaz - 10/25/22  7:24:30 AM: Reason for door not operating is because the encoder battery is low and does not keep the set limits in its memory when the power outage happens .Replaced encoder battery and programmed  new limits .,[]
1437,EQ ID 1437,"High Speed Door, TPF/Shipping (south)",Maintenance,3884,,,,Closed and Completed,50.00,1.00,Mike,0.00,1/10/2023,Miguel Diaz - 01/10/23 12:12:16 PM: Found error 856 communication error checked battery voltage its at 3.1 it should be at 3.6 replaced battery door is working properly again .,[]
1437,EQ ID 1437,"High Speed Door, TPF/Shipping (south)",Maintenance,10233,,,,Closed and Completed,0.00,0.30,Mike Primo,0.00,2/6/2024,Miguel Diaz - 02/06/24 10:50:06 AM: Found resistor broken repaired resistor door is now working properly .,[]
1439,EQ ID 1439,"High Speed Door, TPF/Assembly dep. (east)",Maintenance,1859,,,,Closed and Completed,50.00,1.00,Barton Lea,0.00,7/6/2022,Barton Lea - 07/06/22  9:18:49 AM: Replaced battery,[]
1439,EQ ID 1439,"High Speed Door, TPF/Assembly dep. (east)",Maintenance,4448,,,,Closed and Completed,0.00,0.40,Mike Diaz,0.00,2/16/2023,"Miguel Diaz - 02/16/23  1:02:44 PM: Re attach pull string
Used scissor lift",[]
1439,EQ ID 1439,"High Speed Door, TPF/Assembly dep. (east)",Maintenance,10044,01/19/2024,"5. Prod Ongoing, Maint Required",Door is not working properly and displaying 831 open at Mobil,Closed and Completed,0,0.4,Mike d,0,01/19/2024 12:00 AM,Miguel Diaz - 01/19/24 11:44:54 AM: Discharged resistor by disconnecting it  Door is working properly now .,[]
1439,EQ ID 1439,"High Speed Door, TPF/Assembly dep. (east)",Maintenance,12108,06/13/2024,6. General Maint,Door is not opening or closing,Closed and Completed,0,0.5,Mike d,0,06/13/2024 12:00 AM,"Miguel Diaz - 06/13/24 11:34:08 AM: Found error  code 861 which said internal fault .
Checked mobile unit and disconnected it and connect back in. Unit is now working properly could be loose connection .",[]
1439,EQ ID 1439,"High Speed Door, TPF/Assembly dep. (east)",Maintenance,14047,12/11/2024,6. General Maint,Door is not working properly and is displaying 831 open at mobile .,Closed and Completed,0,0.4,Mike d,0,12/11/2024 12:00 AM,Miguel Diaz - 12/11/24  6:55:58 AM: When this error pops up the resistor needs to be drained  .Error is gone and reset .,[]
1439,EQ ID 1439,"High Speed Door, TPF/Assembly dep. (east)",Maintenance,15827,05/19/2025,2. General Maint - High Priority,Door is not opening,Closed and Completed,0,0.3,Mike d,0,05/19/2025 12:00 AM,Miguel Diaz - 05/19/25  9:33:12 AM: Controller is showing open at mobile .Drained resistor in the air valve .,[]
1440,EQ ID 1440,"High Speed Door, TPF/Yard (west wall)",Maintenance,3805,,,,Closed and Completed,20.00,0.40,Mike Diaz,0.00,1/4/2023,Miguel Diaz - 01/04/23  6:39:29 AM: Replaced activation switch for the inside pull string,[]
1440,EQ ID 1440,"High Speed Door, TPF/Yard (west wall)",Maintenance,3892,,,,Closed and Completed,20.00,0.50,Mike d,0.00,1/11/2023,Miguel Diaz - 01/11/23  6:34:23 AM: Found outside pull string box with faulty switch replaced switch door is working properly now .,[]
1440,EQ ID 1440,"High Speed Door, TPF/Yard (west wall)",Maintenance,3963,,,,Closed and Completed,0.00,0.60,Mike D iaz,0.00,1/13/2023,Miguel Diaz - 01/13/23  7:33:04 AM: Troubleshoot found outside pull string stuck in the up position keeping the switch closed meaning we have an open signal not letting the roll up door close or open .Removed cover with string lubed internal parts since its exposed to the outside water making  it rust .Also replaced the lock washer and nut with a nylon nut by doing this i can leave the bolt loose making it easier for it to go up and down .,[]
1440,EQ ID 1440,"High Speed Door, TPF/Yard (west wall)",Maintenance,7132,,,,Closed and Completed,60.00,0.60,Max Mike,0.00,9/7/2023,"Miguel Diaz - 09/07/23  7:36:42 AM: Error on controller is displaying F856 FSX Wireless communication error .
Troubleshoot found Battery on mobile unit at 3.58 volts when it should be at 3.6 volts anything below will cause an error .
Door is working properly again after replacing battery .",[]
1440,EQ ID 1440,"High Speed Door, TPF/Yard (west wall)",Maintenance,10951,,,,Closed and Completed,0.00,0.40,Mike d,0.00,4/5/2024,Miguel Diaz - 04/05/24  8:01:34 AM: Found door with error code open at mobile .Checked resistor and drained it .Door is now working properly,[]
1440,EQ ID 1440,"High Speed Door, TPF/Yard (west wall)",Maintenance,12607,,,,Closed and Completed,0.00,0.70,Max Mike,0.00,8/1/2024,"Miguel Diaz - 08/01/24  1:53:52 PM: Found roll up door was struck hard popping it off the track from both sides.
Managed to pop back in both sides and run the door .3 wires severed those have been patched up also no one has reported it .",[]
1359,EQ ID 1359,4112 valve assembly and test station,Soap Dispenser Assembly,2480,,,,Closed and Completed,0.00,0.30,Mike D,0.00,10/3/2022,Miguel Diaz - 10/03/22  8:56:36 AM: Re-Glued the rubber piece that was loose on the fixture,[]
1359,EQ ID 1359,4112 valve assembly and test station,Soap Dispenser Assembly,11757,,,,Closed and Completed,0.00,0.00,PU,0.00,5/21/2024,Cesar Verduzco - 05/20/24  3:03:54 PM: On 3rd station line 7,[]
1359,EQ ID 1359,4112 valve assembly and test station,Soap Dispenser Assembly,12576,,,,Closed and Completed,0.00,0.10,PU,0.00,7/30/2024,"Primo Uy - 07/30/24  9:59:07 AM: Material Handler said its working without any adjustment made. Note: I show to the supervisor what possible happen if the truck is getting stuck. Aside from the return switch is not activating in which this time is working correctly. Another cause is that some loose pin are getting on the track and preventing the slider nest to work properly.
Take that operator are aware of this and they should perform house cleaning using the magnet provided on the line. The telescopic magnet. Its missing on the line i have to use my own. Fixture is now working.",[]
1359,EQ ID 1359,4112 valve assembly and test station,Soap Dispenser Assembly,14730,,,,Closed and Completed,0.00,0.25,PU,0.00,2/18/2025,"Primo Uy - 02/18/25 12:31:23 PM: Realigned the trigger arm, come out of position. Fixture is now working.",[]
108,EQ ID 108,"Stapler, Electric Box Bottoming 2",Soap Dispenser Assembly,9257,12/07/2023,2. General Maint - High Priority,Box staple machine keeps jamming on line 5. Please take a look at it thank you.,Closed and Completed,0,0,Miguel & Max,0,12/07/2023 01:30 PM,Maksim Bushka - 12/07/23  1:39:30 PM: Found the staples stock and tight replaced the staples roll.,[]
108,EQ ID 108,"Stapler, Electric Box Bottoming 2",Soap Dispenser Assembly,11628,05/10/2024,4. Prod Continuing but Affected Equipment stopped,Line 5 Staple foot pedal jammed.,Closed and Completed,0,0.25,PU,0,05/10/2024 12:00 AM,"Primo Uy - 05/10/24 12:45:01 PM: Removed jam staple wire out of the machine and reinstalled a new staple wire. Electric staple machine is now working. Also show to the leadman on ""How To"".",[]
108,EQ ID 108,"Stapler, Electric Box Bottoming 2",Soap Dispenser Assembly,12114,06/14/2024,2. General Maint - High Priority,Line 5 (4112 units) Foot Pedal Staple is jamming and needs repair.,Closed and Completed,0,0.25,PU,0,06/17/2024 12:00 AM,Primo Uy - 06/17/24  7:56:32 AM: Done. Stapler is now working.,[]
1438,EQ ID 1438,"High Speed Door, Shipping/Assembly dep.",Maintenance,7577,,,,Closed and Completed,90.00,1.00,PU MB,0.00,10/6/2023,"Miguel Diaz - 10/10/23 12:32:39 PM: Error Code: F856. Replace battery and door is now working.
Need to order more Battery ASAP. 
Re open work order on correct equipment ID.",[]
1438,EQ ID 1438,"High Speed Door, Shipping/Assembly dep.",Maintenance,11069,,,,Closed and Completed,0.00,0.30,Mike d,0.00,4/10/2024,Miguel Diaz - 04/10/24 11:17:15 AM: Found door with alarm open at mobile .Drained resistor and reset board .Door is working properly again .,[]
1438,EQ ID 1438,"High Speed Door, Shipping/Assembly dep.",Maintenance,12961,,,,Closed and Completed,0.00,1.00,Mike d,0.00,9/4/2024,Miguel Diaz - 09/04/24  9:29:54 AM: Door lost its stop and open limits yesterday when the power outage happened .Removed encoder and reset both limits door is working properly .,[]
1337,EQ ID 1337,4112 Lid Opener,Soap Dispenser Assembly,2322,,,,Closed and Completed,0.00,0.20,PU,0.00,9/6/2022,"Primo Uy - 09/06/22  8:44:22 AM: Done,",[]
1337,EQ ID 1337,4112 Lid Opener,Soap Dispenser Assembly,13493,,,,Closed and Completed,0.00,0.35,PU,0.00,10/21/2024,Primo Uy - 10/28/24  9:14:06 AM: Done. Adjusted the pin opener. fuxture is now working.,[]
91,EQ ID 91,Line # 12 Documentation,Soap Dispenser Assembly,7580,10/11/2023,2. General Maint - High Priority,Tester nest 4 and 5 not working correctly.,Closed and Completed,0,0.25,PU,0,10/11/2023 12:00 AM,"Primo Uy - 10/11/23  8:58:59 AM: Done. Add light bulb and will be ordering more indicator lights.
Note: All 6 stations are now working.",[]
91,EQ ID 91,Line # 12 Documentation,Soap Dispenser Assembly,12614,08/02/2024,"3. Prod Affected, Not Stopped",Tester station #4 is showing red and looks like water is leaking from it.,Closed and Completed,0,0.25,PU,0,08/02/2024 12:00 AM,Primo Uy - 08/02/24  1:27:32 PM: Clean Sensor # 4 & 5 also adjust the amplifier on # 4.,[]
94,EQ ID 94,Line# 30 Documentation,Soap Dispenser Assembly,1158,04/19/2022,"3. Prod Affected, Not Stopped",Operator ask to move the Slider bracket holder to open up and allowed them to put the cover standing and allow them to install the Fiber Optic Sensor. See Veronica/Stephanie.,Closed and Completed,0,0.5,Primou,0,04/19/2022 12:00 AM,Primo Uy - 04/19/22 10:36:39 AM: Remove bracket and switch orientation/side to open up space for the door to stand in between the bracket. Operator can now install the sensor easily.,[]
94,EQ ID 94,Line# 30 Documentation,Soap Dispenser Assembly,18942,04/01/2026,1. Prod Stopped,"The Hi-Pot tester is failing all the units. We need assistance in troubleshooting the tester in line 30.
.",Closed and Completed,0,0.5,Sean,0,04/01/2026 12:00 AM,Primo Uy - 04/09/26  1:05:49 PM: Replaced power transformer.,[]
1402,EQ ID 1402,Exhaust Fan # 11,Maintenance,5885,06/05/2023,2. General Maint - High Priority,Several tabs broke off the side letting the cover fly off and away,Closed and Completed,350,1,Max Mike,0,06/05/2023 12:00 AM,Miguel Diaz - 06/05/23  8:46:38 AM: Ordered replacement cover and placed it on this morning used self tap screws,[]
1405,EQ ID 1405,Gas Unit Heater # 3 UH3,Maintenance,5675,,,,Closed and Completed,250.00,0.00,Chris Acco,0.00,5/12/2023,"Miguel Diaz - 05/15/23  7:22:48 AM: Had Chris from Acco order us a replacement and a spare its cheaper if they order it .
Stat has since been replaced work order will stay open till final cost  in .",[]
1406,EQ ID 1406,Gas Unit Heater # 4 UH4,Maintenance,3679,,,,Closed and Completed,6.00,0.30,mIKE,0.00,12/19/2022,Miguel Diaz - 12/19/22  7:33:34 AM: Found batteries low on heater stat Replaced AA batteries X 2,[]
1441,EQ ID 1441,Semaphore unit #1,Maintenance,3659,,,,Closed and Completed,869.05,3.00,Mike Max,0.00,12/20/2022,"Miguel Diaz - 12/20/22 12:36:34 PM: After troubleshooting we found a bad board purchased replacement board from Engineered parking systems @1661 294-0778 part # 9700-1000 Control board for 301 parking gate operator. Replaced board ,gate arm is working properly again .",[]
19,EQ ID 19,Mill,Machine Shop,7848,10/23/2023,4. Prod Continuing but Affected Equipment stopped,Mill stopped rotating and will not work properly .,Closed and Completed,2700,2,Rockwood machine LLC,0,12/04/2023 12:00 AM,"Miguel Diaz - 12/04/23  9:29:46 AM: Tech came in this morning and  replaced the parts in the quote machine is back up and running . | Miguel Diaz - 10/30/23  1:39:09 PM: Reached out to rock wood machine and scheduled a date for them to come out and look at our machine they advised the following The spindles stationary varidisc had come loose. It appears the bearing went bad and then the inner race
of the bearing spin on the varidisc itself, damaging it. The tech provided quote it has been approved by ME see attachment if needed .
Please note parts are out of stock and lead time is 3 to 4 weeks before they ship the parts .
The following costs would cover replacing the
varidisc, 2 bearings, a bearing cap, a spacer and two brake shoes which use the inside of the varidisc as
their rotor. I would purchase the parts from sharp assemble most of the varidrive mechanism at my shop
and then come install and test for proper operation.","[{""name"": ""Machine shop  Alliant damaged varidisc 10-26-23.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/447?guid=cb1ff776-faa0-4fd7-871a-182649fbc0ba""}]"
,,,Shipping,18396,02/06/2026,6. General Maint,"The dock lights are not working properly. No matter if the bay door is down with the ramp up or if the ramp is down, the light is blinking green. See attached for images.",Pending,0,0,,0,,,"[{""name"": ""ramp down.png"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/899?guid=4cfa956c-1025-4c92-9045-568f725d8f70""}, {""name"": ""ramp up.png"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/900?guid=4cfa956c-1025-4c92-9045-568f725d8f70""}]"
,,,Shipping,18474,02/13/2026,6. General Maint,can we look into the lights in aisle 3/4. seems like they don't turn on in the AM,Pending,0,0,,0,,"Sean Jennings - 06/09/26  9:39:23 AM: Gabe, can you please take a look at this while you are doing the IT equipment swap? You will already be up there and all I want to confirm is if we can bypass the motion sensor on the lights in these bays | Sean Jennings - 02/17/26 10:46:12 AM: Please check to see if there is a toggle switch on the motion sensor for these lights. If there is a toggle switch, turn it off so that the lights are always on. All of the bays have the same lighting so it might be worth checking one of the other bays to see how they stay on all of the time. Bays 5 and 6 are also on motion sensor so if you can figure it out, do the same thing for these bays too. Thank you!",[]
,,,Maintenance,18878,03/25/2026,6. General Maint,Hello team. Can you please take a look at this light in the parking structure? It looks like it has new LED bulbs so maybe the ballast needs to be replaced? This is on the third level across from the elevator. I have attached a photo for reference. Thank you!,Pending,0,0,,0,,Gabriel Shinobi - 05/01/26 11:27:53 AM: Max to replace 5/2/26,"[{""name"": ""Image (48).jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/934?guid=c86af556-34f2-421c-8ff8-fa5179384ae1""}]"
,,,Maintenance,19787,06/10/2026,6. General Maint,Hello team. We have two new requests for standing desks. One is for Raina Fernandez and the other is for Erik Beltran. Please coordinate with them before installing. I have attached the seating chart for you to reference. Thank you!,Pending,0,0,,0,,Sean Jennings - 06/22/26  9:13:50 AM: Replaced on and waiting on shipment of the three monitor arms.,"[{""name"": ""BLA Seating Chart REV 5.26.2026.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/975?guid=06cde2bf-78a4-42e0-b917-7238d59cc5ab""}]"
,,,General,19878,06/16/2026,6. General Maint,One of the hanging light fixture in the Hardware area (close to the TPF office) have 2-3 busted lights.,Pending,0,0,,0,,,[]
,,,General,19886,06/17/2026,6. General Maint,2 Lights off in 2nd floor parking area near the stairs.,Pending,0,0,,0,,,[]
,,,Maintenance,19918,06/22/2026,6. General Maint,"Hello team. IT is requesting (qty 4) more of those internet routers be replaced. There are two on the Mezz and two in S&A. In addition to swapping the routers, they also want us to take down a really old router for them. I know the locations and can walk it with you. There is one in a conference room, which is attached to a ceiling tile. The others are mounted on the I beam. Thank you!",Pending,0,0,,0,,,[]
,,,Shipping,19933,06/23/2026,6. General Maint,Anyway we can steamclean the floors in Shipping? I heard we have the machine?,Pending,0,0,,0,,,[]
,,,Quality Assurance,19938,06/24/2026,6. General Maint,"Installation of whiteboard in QA room by soap. I have the hardware needed at my desk, please let me know when you need it.",Pending,0,0,,0,,,[]
,,,Soap Dispenser Assembly,19960,06/25/2026,2. General Maint - High Priority,We need assistance assembling lights into a workbench and moving the tablets to the new workbench.,Pending,0,0,,0,,,[]
,,,Mfg Engineering,19974,06/26/2026,6. General Maint,"My desk does not have power to it. It seems like others around me have had this problem recently and have had it fixed, however my desk still does not have power.",Pending,0,0,,0,,,[]
,,,Maintenance,19987,06/29/2026,6. General Maint,Hello team. Please replace the cylinder for the chair at Colton's desk. Also please make sure that Jackie Mendoza's cylinder gets replaced as well. Thank you!,Pending,0,0,,0,,,[]
,,,Maintenance,19998,06/30/2026,6. General Maint,"Primo-
Please check/replace my chair cylinder. The chair seat keeps sinking down. Thanks",Pending,0,0,,0,,,[]
,,,Maintenance,20020,07/02/2026,6. General Maint,Hello team. One of the retrofitted lights in the stairwell is not lit up. It is the only light that is not working. Please take a look when you get the chance. Thank you,Pending,0,0,,0,,,[]
,,,Maintenance,20022,07/02/2026,6. General Maint,Would someone be able to fix the lock on the cabinet in OS? It continues to fall out. Thank you in advance.,Pending,0,0,,0,,,[]
,,,Soap Dispenser Assembly,20031,07/06/2026,2. General Maint - High Priority,Soap Assembly needs a few tables that need to be build i have attached an image of the pallet. Also please see Lead for more direction or any questions.,Pending,0,0,,0,,,"[{""name"": ""Tables Rework.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/1002?guid=92123e12-5ad7-4a53-b508-9f0da5825405""}, {""name"": ""Tables Rework.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/1003?guid=92123e12-5ad7-4a53-b508-9f0da5825405""}]"
,,,Soap Dispenser Assembly,20032,07/06/2026,6. General Maint,Soap Assembly needs a few tables build. Please see lead for more information.,Pending,0,0,,0,,,"[{""name"": ""Tables Rework.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/1005?guid=67bad4e8-d024-4a94-b9a3-badde598c992""}, {""name"": ""Tables Rework.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/1006?guid=67bad4e8-d024-4a94-b9a3-badde598c992""}]"
,,,Soap Dispenser Assembly,20033,07/06/2026,2. General Maint - High Priority,Need Tables to be build. Please see lead for more information,Pending,0,0,,0,,,"[{""name"": ""Tables Rework.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/1007?guid=96ec11ae-759a-47fb-b37c-a675fc30543f""}]"
,,,Soap Dispenser Assembly,20034,07/06/2026,2. General Maint - High Priority,We have multiple work benches that need to be built. Please see the lead or Supervisor for details.,Pending,0,0,,0,,,[]
,,,Maintenance,20048,07/07/2026,6. General Maint,Hello - can the two trash bins next to the fridge and freezer in the mezz be thrown out? Please and thank you!,Pending,0,0,,0,,,[]
