equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,downtime_hours,completed_datetime,comments,attachments
5390,EQ ID 5390,Office Chairs,Maintenance,19799,,,,,,,,,,,[]
5390,EQ ID 5390,Office Chairs,Maintenance,19894,,,,,,,,,,,[]
36,EQ ID 36,Air compressor 75 HP,Maintenance,1084,04/08/2022,4. Prod Continuing but Affected Equipment stopped,TPF employees advised machines stopped running advising low air pressure,Closed and Completed,0,0.2,Primo Uy,0.1,04/08/2022 12:00 AM,"Miguel Diaz - 04/08/22  2:15:16 PM: Shut off main air compressor and turned on the back up .
Suggest now that its hot we need to turn on the Fan so it can help cool off the air compressor on hot sunny days like today .",[]
36,EQ ID 36,Air compressor 75 HP,Maintenance,2329,09/06/2022,"3. Prod Affected, Not Stopped",Compressor shuts down advising to change separator,Closed and Completed,2307,4,Ingersol rand Tech,0,09/22/2022 12:00 AM,Miguel Diaz - 09/22/22 12:28:24 PM: Major service has been completed | Miguel Diaz - 09/20/22  8:08:44 AM: Tech is scheduled to come out  this Thursday 9-22-22 to do a major pm service on the 75 HP unit see attachment to view cost of parts and job if needed . | Miguel Diaz - 09/07/22  1:58:16 PM: Ingersoll-Rand is ordering the part (Separator ) When the part  comes in then the tech will be scheduled to come in . | Miguel Diaz - 09/06/22 10:19:31 AM: Reached out to Ingersoll rand for support with change separator shutdown .Waiting for quote so i can reply verbally approved to get them scheduled  .,"[{""name"": ""Air compressor 75 hp PO REC LA00041681.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/110?guid=e17e3213-ad42-4155-8ea2-6909b46b7b36""}]"
36,EQ ID 36,Air compressor 75 HP,Maintenance,3969,01/13/2023,2. General Maint - High Priority,this morning when turning on the Main air compressor i found it leaking oil from the oil filter,Closed and Completed,0,0.5,Mike max,0,01/13/2023 12:00 AM,"Miguel Diaz - 01/13/23  9:31:36 AM: Found oil filter leaking immediately turned compressor off and checked why its leaking I found the filter loose tighten filter by hand then used a belt to turn it over tight .The oil leaked down to a pan that Bart had added years ago the pan is full of oil .Also the oil level is at the low mark but on the green .I will bring this up to the tech when he is here this Monday 1-23-23 @ 8am .
Max and I have  removed the oil from the pan . | Miguel Diaz - 01/13/23  9:18:44 AM: Found oil filter leaking immediately turned compressor off and checked why its leaking I found the filter loose tighten filter by hand then used a belt to turn it over tight  .The oil leaked down to a pan that Bart had added years ago the pan is full of oil .Also the oil level is at the  low mark but on the green .I will bring this up to the tech when he is here this Monday 1-23-23 @ 8am .We will remove the oil from the pan .",[]
36,EQ ID 36,Air compressor 75 HP,Maintenance,3754,12/28/2022,2. General Maint - High Priority,Main air compressor still showing advisory to change separator and CN8 shut down .,Closed and Completed,3742.59,8,Dave Bohannan IR Tech,0,02/15/2023 12:00 AM,"Miguel Diaz - 05/12/23 11:25:48 AM: Final cost is in . | Miguel Diaz - 02/23/23  6:32:34 AM: Tech was called back in to look at the issue I reported the check valve was making a loud  clicking noise that does not sound normal .He showed back up yesterday 2-22-23 and did hear the noise i described  but also found the air compressor ramping up past the set PSI of 120 it was going up to 140 PSI which it should not .After troubleshooting he found a diaphragm housing wit a  missing O-ring  .He replaced the O-ring and machine was back online .Air compressor is  back in service work order will stay open till final cost is in for yesterdays repairs . | Miguel Diaz - 02/16/23  8:00:58 AM: Tech replaced the Minimal pressure CV and 2 press transducers. Unit was left on last night it worked without   issues .Closing work order .
LA044576 | Miguel Diaz - 02/15/23 10:39:28 AM: Tech is on his way over now for the repairs instead of Monday 2-20-23 | Miguel Diaz - 02/14/23  8:10:16 AM: Ingersoll rand is coming out this Monday 2-20-23 for the repairs @ 8:30 am . | Miguel Diaz - 12/28/22  9:11:24 AM: Reached out to Ingersoll-Rand they provided a quote to change the press sensors ,calibrate ,rebuild the MPCV ,check out wiring for CN8 , and all control wire connections .Quote was approved by management . Parts are on order No ETA available currently .Attached is the quote for the service PO Rec is LA044576.","[{""name"": ""Main air compressor change seperator repairs quote 12-28-22.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/187?guid=ff5fda27-26e5-4067-8219-caa36b825653""}]"
36,EQ ID 36,Air compressor 75 HP,Maintenance,13080,09/11/2024,2. General Maint - High Priority,Ingersol rand was brought in to troubleshoot why all three units have stopped working .,Closed and Completed,1100,3,Ingersol rand,0,09/11/2024 12:00 AM,Miguel Diaz - 09/17/24  8:33:12 AM: Maint fixed the issues in house but wanted a second opinion,[]
36,EQ ID 36,Air compressor 75 HP,Maintenance,15237,04/01/2025,2. General Maint - High Priority,The oil gage on 75 H/P Compressor shows low oil,Closed and Completed,50,1,Gabriel & Max,0,04/01/2025 01:30 PM,Maksim Bushka - 04/01/25  1:28:23 PM: Added 1.5-gallon oil,[]
36,EQ ID 36,Air compressor 75 HP,Maintenance,15326,04/07/2025,6. General Maint,major service,Closed and Completed,3805,2.5,Ingersoll Rand tech,0,04/07/2025 02:30 AM,Gabriel Shinobi - 04/08/25  1:16:10 PM: Ingersoll Rand tech performed major service. Completed.,[]
36,EQ ID 36,Air compressor 75 HP,Maintenance,16177,06/20/2025,2. General Maint - High Priority,The oil gage is not working,Closed and Completed,300,0.3,Max,0,06/21/2025 10:00 AM,Maksim Bushka - 06/21/25  9:17:41 AM: Replaced the oil gage,"[{""name"": ""23.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/784?guid=a5e73efa-bd68-4a38-b9ea-6b143e933d12""}, {""name"": ""27.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/785?guid=a5e73efa-bd68-4a38-b9ea-6b143e933d12""}, {""name"": ""26.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/786?guid=a5e73efa-bd68-4a38-b9ea-6b143e933d12""}, {""name"": ""24.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/787?guid=a5e73efa-bd68-4a38-b9ea-6b143e933d12""}, {""name"": ""25.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/788?guid=a5e73efa-bd68-4a38-b9ea-6b143e933d12""}]"
5377,EQ ID 5377,40HP Oil-injected Screw Air Compressor,Maintenance,19827,06/11/2026,6. General Maint,Hello team. Please replace the oil/ water separator filters. There should be the floating one inside the container and the larger one that attaches to the back on the container. Thank you,Closed and Completed,0,0.5,Max,0,06/18/2026 12:00 AM,,[]
5240,EQ ID 5240,2nd Floor Patio,Maintenance,8100,11/21/2023,2. General Maint - High Priority,Management advised the planters are leaking water onto the floor pavers,Closed and Completed,0,0.5,"Gardner M,ike Max",0,11/21/2023 12:00 AM,Miguel Diaz - 11/21/23 11:04:16 AM: Gardner helped us find the valve for the 2 nd floor patio which is the first box closest to the smoking benches he advised the solenoid was open he manually close the valve opened it then adjusted the solenoid and the water stopped leaking .Basically it was out of adjustment .,[]
5239,EQ ID 5239,AC VAV Valves,Maintenance,7304,09/20/2023,"5. Prod Ongoing, Maint Required",Max had to shut off ball valve to VAV in the lunch room because it was leaking a while back .,Closed and Completed,990,4,Acco tech Josh,0,09/19/2023 12:00 AM,Miguel Diaz - 10/20/23 11:53:54 AM: Cost is in to close out this work order | Miguel Diaz - 09/20/23  9:48:13 AM: Acco came by yesterday and replaced the ball valve and fittings .Valve is back open and water is flowing to the VAV work order will stay open till final cost is in .,[]
5239,EQ ID 5239,AC VAV Valves,Maintenance,11515,05/03/2024,2. General Maint - High Priority,One of the VAV's in the lunch room is leaking water onto the floor .,Closed and Completed,340,0,Acco tech Allan,0,09/02/2024 12:00 AM,"Miguel Diaz - 09/17/24  8:30:31 AM: New battery has been put in the lift comes with 5 year Warranty .
Model 24-85n-19 Make IBE S/N 5519 | Miguel Diaz - 05/08/24  6:05:43 AM: Acco tech was here yesterday and found that a union was loose .When he closed the valve manually it started leaking .After tightening the union the leak stopped .Next time if we have a leaking VAV we need to close the valve watch where the leak is coming from And tighten the hardware before calling ACCO .Work order will stay open till final cost is in . | Miguel Diaz - 05/04/24  7:20:38 AM: A bucket and signs have been placed under the drip Acco will be here Tuesday to look at it .",[]
5212,EQ ID 5212,Exhaust #6 First floor line 5 glue fumes exhaust,Maintenance,5169,04/06/2023,2. General Maint - High Priority,Exhaust is making the roof shake a little employees are complaining they hear vibrations from the roof .,Closed and Completed,4545,5,Acco tech,0,05/12/2023 12:00 AM,"Miguel Diaz - 05/12/23 11:25:21 AM: Final cost is in . | Miguel Diaz - 04/06/23  7:38:35 AM: Looked into this issue found exhaust fan #6 not working smoothly almost as if the bearings at worn out we add grease and its still the same .
Called in ACCO for service tech Chris advised he needs to replace several parts Motor was replaced along with the shaft , bearings and springs .Unit is running smoothly now work order will stay open till final cost is in .",[]
5185,EQ ID 5185,Rear yard lot,Maintenance,3126,11/05/2022,2. General Maint - High Priority,Need to clean behind all pallets maker sure drainage is clear for rain .,Closed and Completed,0,8,Mike D Primo U,0,11/05/2022 12:00 AM,"Miguel Diaz - 11/05/22  9:57:14 AM: Moved all pallets forward swept all debris behind the pallets and the floor  drain for the whole rear yard all along the perimeter .
Next weekend a company is coming out to wet scrub the floor .Open attachment to view pictures if needed .","[{""name"": ""rear yard 2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/162?guid=cb4f4627-da0a-4fd7-bcfb-1e82a330c514""}, {""name"": ""rear yard 1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/163?guid=cb4f4627-da0a-4fd7-bcfb-1e82a330c514""}]"
5185,EQ ID 5185,Rear yard lot,Maintenance,6366,07/08/2023,2. General Maint - High Priority,Semi annual pressure washing level 2 BMP,Closed and Completed,0,8,Swiss property maintenance/ Primo Max,0,07/08/2023 12:00 AM,"Miguel Diaz - 07/10/23 11:46:42 AM: Swiss property maintenance was contracted to do the pressure washing for our rear yard
 Open attachment to view pictures if needed .","[{""name"": ""re5.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/315?guid=837c44df-598d-4f18-9a15-c6936e613d42""}, {""name"": ""re3.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/316?guid=837c44df-598d-4f18-9a15-c6936e613d42""}, {""name"": ""re4.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/317?guid=837c44df-598d-4f18-9a15-c6936e613d42""}, {""name"": ""re6.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/318?guid=837c44df-598d-4f18-9a15-c6936e613d42""}, {""name"": ""re2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/319?guid=837c44df-598d-4f18-9a15-c6936e613d42""}, {""name"": ""re7.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/320?guid=837c44df-598d-4f18-9a15-c6936e613d42""}, {""name"": ""re7.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/321?guid=837c44df-598d-4f18-9a15-c6936e613d42""}, {""name"": ""re9.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/322?guid=837c44df-598d-4f18-9a15-c6936e613d42""}, {""name"": ""re11.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/323?guid=837c44df-598d-4f18-9a15-c6936e613d42""}, {""name"": ""re12.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/324?guid=837c44df-598d-4f18-9a15-c6936e613d42""}, {""name"": ""re1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/325?guid=837c44df-598d-4f18-9a15-c6936e613d42""}, {""name"": ""re8.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/326?guid=837c44df-598d-4f18-9a15-c6936e613d42""}, {""name"": ""re10.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/327?guid=837c44df-598d-4f18-9a15-c6936e613d42""}, {""name"": ""re16.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/328?guid=837c44df-598d-4f18-9a15-c6936e613d42""}, {""name"": ""re13.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/329?guid=837c44df-598d-4f18-9a15-c6936e613d42""}, {""name"": ""re19.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/330?guid=837c44df-598d-4f18-9a15-c6936e613d42""}, {""name"": ""re14.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/331?guid=837c44df-598d-4f18-9a15-c6936e613d42""}, {""name"": ""re15.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/332?guid=837c44df-598d-4f18-9a15-c6936e613d42""}, {""name"": ""re17.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/333?guid=837c44df-598d-4f18-9a15-c6936e613d42""}, {""name"": ""re18.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/334?guid=837c44df-598d-4f18-9a15-c6936e613d42""}, {""name"": ""re20.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/335?guid=837c44df-598d-4f18-9a15-c6936e613d42""}, {""name"": ""re21.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/336?guid=837c44df-598d-4f18-9a15-c6936e613d42""}, {""name"": ""re22.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/337?guid=837c44df-598d-4f18-9a15-c6936e613d42""}, {""name"": ""re23.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/338?guid=837c44df-598d-4f18-9a15-c6936e613d42""}]"
5185,EQ ID 5185,Rear yard lot,Maintenance,13896,11/22/2024,2. General Maint - High Priority,Before it rains we would like to power wash the rear exit concrete facing Tujunga,Closed and Completed,0,2,Max,0,11/22/2024 12:00 AM,Miguel Diaz - 11/22/24  1:44:19 PM: Used pressure washer to clean outside by the shipping exit  also the rain water sample location SP1,[]
5165,EQ ID 5165,ET water Controller Gen 4 and watering irrigation for outside plants,Maintenance,2197,08/18/2022,4. Prod Continuing but Affected Equipment stopped,Found station 2 on our landscape map  for watering dry,Closed and Completed,15,2,Mike Diaz,0,08/18/2022 12:00 AM,Miguel Diaz - 08/18/22 10:17:08 AM: Found  one controller box full with water removed water with cup and found it off turned controller  on for station 2 and found 5 leaks all over fixed all leaks by placing couplings .Watered station 2 for 30 minutes .,[]
5165,EQ ID 5165,ET water Controller Gen 4 and watering irrigation for outside plants,Maintenance,2222,08/23/2022,2. General Maint - High Priority,Found one of the green valve boxes  for the irrigation water full with water  last week,Closed and Completed,0,4,Mike Diaz,0,08/23/2022 12:00 AM,Miguel Diaz - 08/23/22  1:45:34 PM: Troubleshoot  for several days off and on and found the remote control valve was leaking water from the housing gasket .Tighten all hardware leak stopped .,[]
5165,EQ ID 5165,ET water Controller Gen 4 and watering irrigation for outside plants,Maintenance,2273,08/29/2022,4. Prod Continuing but Affected Equipment stopped,Primo Found one of the Railbird bubblers shooting water all over the place .,Closed and Completed,10,0.4,Mike Primo,0,08/29/2022 12:00 AM,Miguel Diaz - 08/29/22  8:29:19 AM: Found nozzle to this bubbler defective .Gardner's have closed this nozzle because too much water comes out this one nozzle replaced it and closed it off and directed any water to the palm tree .,[]
5165,EQ ID 5165,ET water Controller Gen 4 and watering irrigation for outside plants,Maintenance,2471,09/22/2022,4. Prod Continuing but Affected Equipment stopped,Found all outside planters  not getting watered open the controller door and error advised main valve has a short and will not work .,Closed and Completed,100,4,Mike Diaz,0,09/30/2022 12:00 AM,Miguel Diaz - 09/30/22 11:11:46 AM: Troubleshoot and tested all solenoids valves MV has a short and the rest 1-12 are all ok .Ordered replacement solenoids assembly from rainbird.com Part # SOLASSG4 (236239) and replace it full system is back ON.,[]
5165,EQ ID 5165,ET water Controller Gen 4 and watering irrigation for outside plants,Maintenance,3901,01/11/2023,2. General Maint - High Priority,Found solenoid station 5 not working during maintenance check of the controller .,Closed and Completed,40,0.7,Max Mike,0,01/11/2023 12:00 AM,Miguel Diaz - 01/11/23  9:17:11 AM: Found station 5 solenoid and replaced it with part # SOLASSG4 /Rain bird .,[]
5165,EQ ID 5165,ET water Controller Gen 4 and watering irrigation for outside plants,Maintenance,3902,01/11/2023,"5. Prod Ongoing, Maint Required",Received new updated 4G modem that needs to be replaced on our ET controller .This new modem is replacing the old 3G modem,Closed and Completed,0,1,Mike Max,0,01/11/2023 12:00 AM,Miguel Diaz - 01/11/23  9:20:50 AM: Replaced ET WATER Controller modem .,[]
5165,EQ ID 5165,ET water Controller Gen 4 and watering irrigation for outside plants,Maintenance,6605,07/25/2023,2. General Maint - High Priority,Found several locations leaking water overnight when the sprinkler system is watering .,Closed and Completed,20,2,Max Mike,0,07/25/2023 12:00 AM,Miguel Diaz - 07/25/23 12:56:16 PM: Purchased a few 6 '' fixed sprinkler heads @Homedepot  Maxed replaced one station/Bubbler on station 4  and repaired two leaks on station 15 close the hart truck entrance .,[]
5165,EQ ID 5165,ET water Controller Gen 4 and watering irrigation for outside plants,Maintenance,8103,11/21/2023,2. General Maint - High Priority,Pest control company advised we had running water coming out the sprinklers underneath the ramp from the parking structure on the first floor .,Closed and Completed,1508,16,H & C Landscaping,0,11/21/2023 12:00 AM,Miguel Diaz - 11/21/23 11:45:07 AM: Troubleshoot purchased new scrubber valve replaced valve and water still leaked called the gardener  he advised the full valve has to be replaced we agreed to replace two of them .Two valves have been replaced and 2 shut off valves also to each of the lines none of them had one. Water is not leaking anymore .Open attachment to view invoice if needed .,"[{""name"": ""landscape valve replacement 11-21-23.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/468?guid=a4124e6b-dccd-422e-8292-f2bb2aa8985b""}]"
5165,EQ ID 5165,ET water Controller Gen 4 and watering irrigation for outside plants,Maintenance,12482,07/22/2024,2. General Maint - High Priority,Found water on for zone 11 this morning,Closed and Completed,0,0.5,Mike d,0,07/22/2024 12:00 AM,Miguel Diaz - 07/22/24  8:54:43 AM: Troubleshoot and found that the irrigation valve had a loose anti siphon screw after tightening it up the water stopped coming out the bubblers.,[]
5165,EQ ID 5165,ET water Controller Gen 4 and watering irrigation for outside plants,Maintenance,12736,08/13/2024,2. General Maint - High Priority,Ramon found one of the in ground boxes full of water,Closed and Completed,0,1,Max & PU & MD,0,08/13/2024 12:00 AM,"Primo Uy - 08/13/24  2:09:43 PM: We replaced the sprinkler head, No more leak.
Note: Need to dig out some earth to check the pipe. | Miguel Diaz - 08/13/24 11:49:59 AM: Tighten all hardware nuts on the bubblers and will check again tomorrow ,But the bubbler across has a broken pipe Max is working on it today . | Miguel Diaz - 08/13/24  9:55:03 AM: Location is on the same side the smoking area is. I found 3 boxes full of water removed water then turned on stations 5 then 6 and no water leaks will troubleshoot more when time permits .",[]
5165,EQ ID 5165,ET water Controller Gen 4 and watering irrigation for outside plants,Maintenance,14820,02/25/2025,2. General Maint - High Priority,Walked the perimeter and found plants to be dry checked the main valve and it was off .,Closed and Completed,20,0.7,MD Gabriel,0,02/25/2025 12:00 AM,Miguel Diaz - 02/25/25  1:18:24 PM: Turned on valve and did a 5 min cycle for all stations .Found two areas leaking out the sprinkler head replaced sprinkler heads .,[]
2133,EQ ID 2133,Fire Alarm Panel,Maintenance,5846,05/31/2023,2. General Maint - High Priority,Received two different fire alarm events today displaying low fuel alarm coming from our back up Generator .,Closed and Completed,5,0.6,Mike D Max,0,05/31/2023 12:00 AM,Miguel Diaz - 05/31/23  1:53:46 PM: Troubleshoot on back up generator/ Kohler and found that the analog for number 3 and 4 was under 40 if the # is under 40 then it triggers the alarm  also notice O/R which means out of range .I looked into it further and found that the sending unit that goes from the storage tank to the Kohler controller was not responding. I did find a bad connection  replaced connectors number is now above 40 and its at 55 .Open attachment to view picture if needed .,"[{""name"": ""Fire alarm panel low fuel alarm  5-31-23.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/284?guid=34e573f3-d563-4373-9271-773633a2b3da""}]"
2133,EQ ID 2133,Fire Alarm Panel,Maintenance,6846,08/15/2023,2. General Maint - High Priority,"Received a call and message from the janitorial night crew advising the fire alarm panel was ringing with message :
Alarm Smoke Photo garage elevator 3rd floor Z030 Time 2:28am Fire department came out and reset the fire alarm panel .",Closed and Completed,0,0.5,Mike diaz,0,08/15/2023 12:00 AM,Miguel Diaz - 08/15/23 10:06:54 AM: When i came in i knew this alone does not fix the issue the smoke detector still has to get cleaned .I do know we just had the elevator in the parking garage worked on when they replaced the governor rope so that is what tripped the smoke alarm the dust from the workers got the smoke detector dirty therefore  tripping the alarm .I replaced the smoke detector this morning along with resetting the elevator from the first floor using the keys from the room next to the fire alarm panel .,[]
2133,EQ ID 2133,Fire Alarm Panel,Maintenance,6903,08/21/2023,2. General Maint - High Priority,Found fire alarm panel in trouble mode sounding off .,Closed and Completed,475,2,LADS,0,08/21/2023 12:00 AM,"Miguel Diaz - 11/01/23  1:45:50 PM: Cost is in to close out the work order .Open attachment if needed to view invoice . | Miguel Diaz - 08/22/23  6:37:45 AM: Los Angeles detection systems was able to come by yesterday and replace the pull station they found it not talking to the fire system panel  .All systems are back to normal we will add silicone to all openings to keep the water out of the electronics to keep this from happening again .Work order will stay open till final cost are  in . | Miguel Diaz - 08/21/23  7:40:55 AM: Alarm displayed two alarms Trouble pull station garage  2nd floor east INVREP(IM034)
Trouble pull station 1 strl  sw whse INVREP (IM056) Tigran has been called in  for service he will try and re route someone today or tomorrow for now if you hear the alarm going off please silence it only do not reset till it can be fixed .
Thanks","[{""name"": ""Fire riser model replacement  2023 invoice _Los_Angeles_Detection_Systems_Inc.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/450?guid=cede0d4f-0bc0-4a22-8b92-d36cd8d8aa73""}]"
2133,EQ ID 2133,Fire Alarm Panel,Maintenance,6964,08/23/2023,2. General Maint - High Priority,Matt called and left a message advising the fire alarm tripped saying smoke alarm garage 3rd floor elevator Josh Warren reset alarm .,Closed and Completed,0,1.5,Mike,0,08/23/2023 12:00 AM,Miguel Diaz - 08/23/23  9:16:51 AM: When i saw the message i called the center station and placed zone 11 on test till i can troubleshoot the next day  .Today I was I able to locate the alarm in front of the elevator door  by removing the smoke alarm and having max at the fire alarm panel and having him watch what  alarm pops up  when i remove it if its the same message zone or not since it was what we been getting then that's the one that needs cleaning or replacement .Removed smoke alarm and cleaned it .,[]
2133,EQ ID 2133,Fire Alarm Panel,Maintenance,7398,09/28/2023,2. General Maint - High Priority,LA detection systems did our  Reg 4 testing and advised all 6 batteries get replaced  in the fire alarms boxes asap,Closed and Completed,227.46,1,Mike Max,0,09/28/2023 12:00 AM,"Miguel Diaz - 09/29/23  7:34:01 AM: Replaced QTY 2 MODEL PS-127F1 
Replaced QTY 4 MODEL PS-12180F2",[]
2133,EQ ID 2133,Fire Alarm Panel,Maintenance,7400,09/29/2023,2. General Maint - High Priority,When opening the building this morning I found the fire alarm panel ringing display said trouble smoke photo duct AC 1-4,Closed and Completed,150,1.7,Mike Max,0,09/29/2023 12:00 AM,Miguel Diaz - 09/29/23  8:48:33 AM: Troubleshoot found ac unit 1-4 on roof  with insulation coming off the door leaning in towards the exhaust  fan causing this issue .Insulation was re-glued back to the door .Cleaned smoke alarm from the duct  but fire panel would still not reset after replacing the smoke alarm model SD355 Fire alarm panel did reset .System is off Test .Open attachment to view pictures if needed .,"[{""name"": ""sk1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/424?guid=0393e1bd-d296-4f76-8f35-f0ba2cd0a5ff""}, {""name"": ""sk2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/425?guid=0393e1bd-d296-4f76-8f35-f0ba2cd0a5ff""}, {""name"": ""sk3.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/426?guid=0393e1bd-d296-4f76-8f35-f0ba2cd0a5ff""}]"
2133,EQ ID 2133,Fire Alarm Panel,Maintenance,12684,08/07/2024,2. General Maint - High Priority,When arriving this morning i found the fire alarm fully activated .,Closed and Completed,0,1.5,Mike d,0,08/07/2024 12:00 AM,Miguel Diaz - 08/07/24  7:58:46 AM: This was one hour before my shift had to open the building and deactivate the security alarm on both floors before looking at the fire alarm .Fire alarm panel advised smoke (photo) duct 1-1 .I Silenced it and reset the alarm I then called the alarm company to advise that the alarm was a false alarm and to notify the fire department not to come out .Placed fire alarm on test then Located AC 1-1 smoke sensor removed  it and cleaned it internally .Cleared  test system back to normal .,[]
2136,EQ ID 2136,Service kart,Maintenance,2365,09/14/2022,4. Prod Continuing but Affected Equipment stopped,Gold Kart has not worked in a month it does not move forward or reverse .,Closed and Completed,0,1,Mike D,0,09/14/2022 12:00 AM,Miguel Diaz - 09/14/22  7:32:37 AM: After troubleshooting today i found 2 wires have been cut this could not have happened accidently it looks more like intentional .Either way i found the problem kart is working again .,[]
1926,EQ ID 1926,Exit Doors,Maintenance,3064,10/27/2022,6. General Maint,Exit double doors exiting TPF to the rear yard has weather strips that are ripped,Closed and Completed,118.33,0.5,Mike D,0,10/27/2022 12:00 AM,"Miguel Diaz - 10/27/22  8:21:05 AM: Replaced both door weatherstrip ,hollow bulb insert 8 ft l part 52WZ67",[]
1926,EQ ID 1926,Exit Doors,Maintenance,12574,07/30/2024,2. General Maint - High Priority,Front lobby door not closing properly and can be opened from the outside if you pull on the handle semi hard,Closed and Completed,3945.42,1,Mike d,0,07/30/2024 12:00 AM,Miguel Diaz - 07/30/24  8:58:17 AM: Ordered part from Access hardware the part is from CRL Laurence model ESK2SDBS .Its been replaced  .,[]
1943,EQ ID 1943,Door alarm trasmitter,Maintenance,9516,01/03/2024,1. Prod Stopped,Edge bander return system belt broken.,Closed and Completed,150,1,Max,0,01/03/2024 02:00 PM,Maksim Bushka - 01/03/24  3:10:38 PM: Replaced the orange belt and glued.,[]
1976,EQ ID 1976,Toilets all floors,Maintenance,1703,06/16/2022,"5. Prod Ongoing, Maint Required",Night crew discovered in the 1st floor womens restroom that the 2nd to last stall toilet seat came loose and needed repairs.,Closed and Completed,0,0.17,Nick M,0,06/16/2022 12:00 PM,Nicholas Martinez - 06/16/22 12:26:30 PM: Screws that held toilet seat in place corroded and broke apart. Replaced old parts with new parts.,[]
1976,EQ ID 1976,Toilets all floors,Maintenance,1745,06/21/2022,"5. Prod Ongoing, Maint Required",3rd bathroom stall in the men's 2nd floor restroom is leaking between the toilet sensor and the water valve pipe above toilet seat.,Closed and Completed,5,0.5,Mike diaz,0,06/22/2022 12:00 AM,Miguel Diaz - 06/22/22  9:33:03 AM: Replaced O-ring and aligned hardware unit stops leaking,[]
1976,EQ ID 1976,Toilets all floors,Maintenance,11784,05/22/2024,2. General Maint - High Priority,Received a text from Daisy the night  janitorial she advised the water is running and does not stop after pressing the button.Toilet is located on the first floor women's . This stayed running till i got in .I explained them how to turn it off but they were gone .,Closed and Completed,15,1,Mike d,0,05/22/2024 12:00 AM,Miguel Diaz - 05/22/24  7:53:50 AM: Turned the water off to the unit checked the push button for proper operation its working properly. I disassembled the unit found it a  little dirty on the washdown filter assembled it back toilet still leaks .Replaced the vacuum breaker toilet still leaks .Replaced the unit with a Used valve the water stopped after a few flushes the water kept running again .I shut the water off to the toilets from  the main valve  located in the men's handicap stall  and turned it back on that did nothing .I tapped on the unit drain and the water gurgled and stopped flushing i flushed it several times and it worked .Please use this work order to troubleshoot future issues if needed .Open the attachment to view the area where i tapped on it to stop the water from flushing circled in green .,"[{""name"": ""toilet flush wave.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/572?guid=3766a821-4c82-4d21-9e48-e7ce36d38585""}]"
7,EQ ID 7,"Truck, Pick-Up",Maintenance,2169,08/15/2022,4. Prod Continuing but Affected Equipment stopped,Found Toyota truck rear driver side tire completely flat,Closed and Completed,0,0.5,Mike,0,08/15/2022 12:00 AM,Miguel Diaz - 08/15/22  9:09:23 AM: Swapped tire with spare old tire will need to be repaired or replaced at a tire shop .,"[{""name"": ""toyota.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/97?guid=33b6a56c-3d2e-44c1-b6c0-fc3d65b7b001""}]"
11,EQ ID 11,Platform Lift (Hunterlift),Maintenance,1826,06/29/2022,1. Prod Stopped,While driving the  unit stopped moving forward or reverse,Closed and Completed,60,8,Mike Bart,0,06/29/2022 12:00 AM,Miguel Diaz - 06/29/22 11:48:30 AM: Troubleshoot unit found motor for the pump with the issue removed motor from the unit disassemble and found both bearings in bad shape with bearings gone .Replaced bearings and re-assemble .Units is back up and running .,[]
1452,EQ ID 1452,GMC Flat bed truck,Maintenance,2074,08/02/2022,"3. Prod Affected, Not Stopped","New tags on GMC flatbed, Toyota pickup, and manlift fire extinguishers need to be numbered.",Closed and Completed,0,0.08,Nick M,0,08/02/2022 11:00 AM,Nicholas Martinez - 08/02/22 11:59:43 AM: All fire extinguisher tags numbered and updated.,[]
1882,EQ ID 1882,Water faucets outside the restrooms 1 and 2nd floors,Maintenance,19031,04/08/2026,2. General Maint - High Priority,The Faucet in the upstairs Lobby restroom is not working.,Closed and Completed,0,0.15,Max,0,04/08/2026 12:00 PM,Maksim Bushka - 04/08/26 12:23:13 PM: Reseat the button on solenoid box under the sink.,[]
1515,EQ ID 1515,2016 Hyundai elantra,Maintenance,2223,08/22/2022,4. Prod Continuing but Affected Equipment stopped,Right rear passenger tire was reading low tire pressure.,Closed and Completed,0,0.05,Nick M,0,08/22/2022 11:30 AM,Nicholas Martinez - 08/23/22  4:43:09 PM: Taken cared of.,[]
1515,EQ ID 1515,2016 Hyundai elantra,Maintenance,2290,08/31/2022,1. Prod Stopped,The car is reading low tire pressure on the right rear passenger side again. We will be needing the car today so car needs to be ready by 10:30 am. Thank you in advance!,Closed and Completed,0,0.17,Nick M,0,08/31/2022 09:30 AM,"Nicholas Martinez - 09/01/22 11:22:08 AM: I put air in the tire and did an inspection, but found no nails or any signs of a puncture on the tire. we'll have to keep an eye on the back passenger tire to determine if there's a faulty sensor or unknown issue causing this as this is the 2nd time the same tire needed to be air filled in a short amount of time.",[]
1515,EQ ID 1515,2016 Hyundai elantra,Maintenance,2408,09/20/2022,"3. Prod Affected, Not Stopped",The 2016 Hyundai Elantra is reading low tire pressure on the right back passenger tire. It is currently parked in the first floor in the visitor parking lot. Please ask either me or Liz for the keys.,Closed and Completed,0,0.35,PU,0,09/20/2022 12:00 AM,Primo Uy - 09/20/22  8:34:59 AM: Use a portable compressor to increase the air tire pressure from 14 to 27 psi. Done.,[]
1515,EQ ID 1515,2016 Hyundai elantra,Maintenance,2432,09/21/2022,"3. Prod Affected, Not Stopped","Hello there, the car is still indicating that there is low tire pressure on the back right passenger side. Gail is currently using the car and states that the notification never came off the car. Can someone please check on the tire again and please turn the car on to ensure the sign goes away. The car is in the visitor parking.",Closed and Completed,0,0.5,PU,0,09/21/2022 12:00 AM,Primo Uy - 09/21/22  8:30:41 AM: Start the car. Set up air to 31 PSI and the warning come off.,[]
1515,EQ ID 1515,2016 Hyundai elantra,Maintenance,7086,08/31/2023,6. General Maint,"Hello, 
On the driver side of the black Hyundai, one of the tires needs air. If someone can please put air in the tire. Please and thank you!",Closed and Completed,0,0.25,PU & Max,0,08/31/2023 12:00 AM,Primo Uy - 08/31/23  9:51:12 AM: We add air and find out that the rim was badly bend where the tire stem located. This is where the leak coming from. Need to change replace the rim asap.,[]
1523,EQ ID 1523,South wall Fire riser system #1 controls warehouse & level 2 offices,Maintenance,7399,09/28/2023,2. General Maint - High Priority,LA detection systems did our Reg 4 testing they advised the flow switch did not work properly and needs to be replaced asap .,Closed and Completed,950,1.5,La detection systems,0,09/28/2023 12:00 AM,Miguel Diaz - 09/29/23  7:38:08 AM: Flow switch was replaced yesterday,[]
1594,EQ ID 1594,Lunchroom Filters across from Sandy's office under sink,Maintenance,11391,04/22/2024,2. General Maint - High Priority,It was reported that the filters are leaking water and on the floor,Closed and Completed,340,2,"Primo, Miguel, Max",0,04/23/2024 01:30 PM,"Maksim Bushka - 04/23/24  1:37:23 PM: Replaced all 3 filters under the sink. | Miguel Diaz - 04/22/24  1:47:14 PM: Found first filter leaking water a new set of filters(3) have been ordered from Grainger they are arriving tomorrow .
Ordered QTY 2 Part #31XC11 
Ordered QTY 1 Part# 5WFG2",[]
1607,EQ ID 1607,Scotsman ice maker Shipping lunchroom,Maintenance,1040,03/31/2022,4. Prod Continuing but Affected Equipment stopped,ICE machine keeps shutting down and no ice is coming out .,Closed and Completed,1746.89,16,Barton lea,18,04/08/2022 08:00 AM,Miguel Diaz - 04/06/22  7:25:48 AM: Ordered replacement gear for the machine Bart is working on it now .,[]
1607,EQ ID 1607,Scotsman ice maker Shipping lunchroom,Maintenance,1089,04/09/2022,4. Prod Continuing but Affected Equipment stopped,Found ice machine tripped again,Closed and Completed,0,1,mike diaz,0,04/09/2022 12:00 AM,Miguel Diaz - 04/09/22  1:37:49 PM: Blow out fan and cooling fins from the unit .Its getting more dust than usual due to the open door .,[]
1607,EQ ID 1607,Scotsman ice maker Shipping lunchroom,Maintenance,12601,08/01/2024,6. General Maint,Sink /drain and cover needs to be replaced its not looking good .,Closed and Completed,597,1,Mike d,0,08/01/2024 12:00 AM,Miguel Diaz - 08/01/24  9:16:33 AM: Ordered and Replaced both .,[]
1607,EQ ID 1607,Scotsman ice maker Shipping lunchroom,Maintenance,16348,07/10/2025,6. General Maint,ice maker is getting clogged,Closed and Completed,0,0.35,PU,0,07/10/2025 12:00 AM,Primo Uy - 07/11/25  2:17:42 PM: Done. Unclogged the Drainage on the tray. Water is now draining properly.,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,1667,06/13/2022,4. Prod Continuing but Affected Equipment stopped,Found sitting water on the drain pan with floaters,Closed and Completed,0,0.4,Mike diaz,0,06/13/2022 12:00 AM,Miguel Diaz - 06/13/22 11:27:23 AM: Un-clogged drain and wiped pan free of floaters .,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,2390,09/17/2022,4. Prod Continuing but Affected Equipment stopped,Found water dispenser 'on the ice machine  pouring water slow it takes 20 minutes to fill a cup of water .,Closed and Completed,0,1,Mike D,0,09/17/2022 12:00 AM,Miguel Diaz - 09/17/22 10:37:56 AM: Disassemble water dump solenoid and found hard water deposits also the pin hole was closed with it after cleaning it and re-assemble the dispenser is now back to normal .Open the attachment to view picture if needed .,"[{""name"": ""ice machine dump solenoid 9-17-22.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/109?guid=fc936a23-4bba-4b32-a1ee-8a399e895c62""}]"
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,6224,06/26/2023,2. General Maint - High Priority,Employees reported ice machine leaking water down the ice Shute,Closed and Completed,0,0.4,Mike Max,0,06/26/2023 12:00 AM,"Miguel Diaz - 06/26/23 11:43:32 AM: Tilted the ice machine by 1/8  to get the water from the ice shute to drain out the back from inside ice bucket per tech support .
No dripping water .",[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,7251,09/14/2023,2. General Maint - High Priority,President reported the ice machine sounding louder than usual,Closed and Completed,3300.71,4,Max Mike,0,09/28/2023 12:00 AM,"Miguel Diaz - 09/28/23  8:31:28 AM: NEW gear box and motor has been replaced  ,Drip pan and water sensor .
Ice machine has been placed back in the lunch room and is working properly . | Miguel Diaz - 09/15/23 11:38:01 AM: Checked the ice machine found it  louder than usual found noise coming from the motor replaced the motor noise was still present .Ordered replacement gear reducer and motor part # A33220-021 115v from parts town part will arrive weds 9-20-23 .",[]
1609,EQ ID 1609,Scotsman ice maker Main lunchroom 2nd floor,Maintenance,4841,03/16/2023,2. General Maint - High Priority,The ice maker in main lunchroom is leaking water.,Closed and Completed,0,0.3,Miguel & Max,0,03/16/2023 08:00 AM,Maksim Bushka - 03/16/23  9:10:41 AM: Adjusted the water feeling valve.,[]
1609,EQ ID 1609,Scotsman ice maker Main lunchroom 2nd floor,Maintenance,12585,07/31/2024,2. General Maint - High Priority,Ice machine drain and grill needs to be replaced they are in bad shape,Closed and Completed,597.33,0.6,Mike d,0,07/31/2024 12:00 AM,Miguel Diaz - 07/31/24  8:15:34 AM: Ordered and replaced both drain and cover .,[]
1609,EQ ID 1609,Scotsman ice maker Main lunchroom 2nd floor,Maintenance,12718,08/12/2024,2. General Maint - High Priority,Ice machine is making noise when making ice .,Closed and Completed,100,2,Mike d,0,08/10/2024 12:00 AM,Miguel Diaz - 08/12/24  8:12:21 AM: Did an internal parts cleaning using Scotsman scale remover over the weekend this should help .,[]
1609,EQ ID 1609,Scotsman ice maker Main lunchroom 2nd floor,Maintenance,18991,04/06/2026,6. General Maint,The ice maker in the breakroom upstairs isn't working.,Closed and Completed,408.32,0,Outside vendor,0,04/09/2026 12:00 AM,"Gabriel Shinobi - 04/15/26  2:54:50 PM: icemaker working normally, tech cleaned condenser lines | Sean Jennings - 04/08/26  7:34:11 AM: This is still under warranty so we called an authorized technician to troubleshoot.",[]
1609,EQ ID 1609,Scotsman ice maker Main lunchroom 2nd floor,Maintenance,19278,05/04/2026,6. General Maint,Ice does not work on the machine only the water does,Closed and Completed,0,0.5,Outside tech,0,06/03/2026 09:00 AM,"Gabriel Shinobi - 06/04/26  7:10:12 AM: speed sensor swapped, currently working normally | Sean Jennings - 05/07/26  7:11:37 AM: Tech came out and needed to order parts. Pending parts arriving",[]
1609,EQ ID 1609,Scotsman ice maker Main lunchroom 2nd floor,Maintenance,19387,05/13/2026,6. General Maint,Has not been working been working for a few weeks,Pending,0,0.5,outside tech,0,06/03/2026 09:30 AM,"Sean Jennings - 06/22/26  9:13:14 AM: Waiting for tech to receive a new run capacitor | Gabriel Shinobi - 06/04/26  7:10:54 AM: speed sensor swapped, currently working normally | Sean Jennings - 05/13/26  8:59:52 AM: Hello Colin. We are actively working on fixing this icemaker. It most recently went down on May 4th and we had a technician out of May 6th. This icemaker is still under warranty so the tech ordered new parts, which came in on May 8th. The tech replaced the parts but the issue remained. More parts were ordered and we are now waiting on those to arrive. Thank you",[]
1609,EQ ID 1609,Scotsman ice maker Main lunchroom 2nd floor,Maintenance,19479,05/18/2026,6. General Maint,Problem was not completely fixed last time the tech was here because it has now stopped making ice again,Closed and Completed,0,0.5,outside tech,0,06/03/2026 09:30 AM,"Gabriel Shinobi - 06/04/26  7:11:21 AM: speed sensor swapped, currently working normally | Sean Jennings - 05/18/26 10:32:10 AM: They will be here today (5/18) to take a look at it | Sean Jennings - 05/18/26 10:13:11 AM: Called Vantage Air to come back out. (818) 885-1800",[]
1615,EQ ID 1615,Urinals HYB-7000,Maintenance,12453,07/19/2024,2. General Maint - High Priority,Urinal on the second floor in the Men's restroom is clogged,Closed and Completed,325,2,Joseph Mike Anderson,0,07/19/2024 12:00 AM,"Miguel Diaz - 08/16/24  6:40:49 AM: Cost is in to close out work order | Miguel Diaz - 07/23/24  8:54:08 AM: Anderson Plumbing was brought in for service they were able to un-clogg the urinal .
Work order will stay open till final cost is in . | Miguel Diaz - 07/19/24 11:18:55 AM: Joseph removed the cartridge and the water was still high after using the plunger it does not go down i tried doing the same i also used a snake but it does not go in past the cartridge housing .Anderson plumbing has been called in for service they will be here today between 1-4 pm",[]
1618,EQ ID 1618,Storm drain location South west shipping Exit,Maintenance,1950,07/19/2022,4. Prod Continuing but Affected Equipment stopped,Drain booms need to be replaced,Closed and Completed,40,0.5,mike diaz,0,07/19/2022 12:00 AM,Miguel Diaz - 07/19/22  8:20:31 AM: Removed and replaced storm drain boom with outdoor sorbent for storm water management  3 x 96 long from Mc master part # 3358N13 Need qty  1,[]
1619,EQ ID 1619,Storm drain Location south east next to shipping elevator,Maintenance,1949,,,,,,,,,,,[]
1620,EQ ID 1620,Storm drain Location near Dust colletor,Maintenance,1948,,,,,,,,,,,[]
1698,EQ ID 1698,Exterior up lights and Ballard's,Maintenance,1288,05/04/2022,6. General Maint,Outside up lite out in front of Building Address,Closed and Completed,500,1,Barton Lea,0,05/04/2022 08:30 AM,Barton Lea - 05/04/22  9:13:01 AM: Replaced lite with LED kit.,[]
1699,EQ ID 1699,Exterior Man door lights,Maintenance,1838,07/01/2022,4. Prod Continuing but Affected Equipment stopped,Need to replace Driver on South/East corner of shipping,Closed and Completed,50,30,Bart,0,07/01/2022 07:00 AM,Barton Lea - 07/01/22  7:16:49 AM: Replaced Driver.,"[{""name"": ""Driver man door lights.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/66?guid=05e25101-1b8f-4af9-91ff-14e14c2e5c82""}]"
1701,EQ ID 1701,Exterior parking structure lights,Maintenance,2935,10/14/2022,2. General Maint - High Priority,Found one of the main flood lights in the front of the parking structure not turning on overnight,Closed and Completed,250,1.5,Mike Diaz,0,10/14/2022 12:00 AM,"Miguel Diaz - 10/14/22  1:50:20 PM: Troubleshoot and found bad driver.
Replaced core and coil ballast kit part#71A5792-001D
1-250W M138/153 METAL HALIDE",[]
1701,EQ ID 1701,Exterior parking structure lights,Maintenance,10637,03/04/2024,6. General Maint,One of the Flood lights at the 4th floor  in the parking structure is out,Closed and Completed,80,0.8,Max,0,03/04/2024 12:00 AM,Miguel Diaz - 03/05/24 11:56:23 AM: Replaced bulb,[]
1802,EQ ID 1802,Solar panels,Maintenance,1043,11/30/2021,4. Prod Continuing but Affected Equipment stopped,Found 8 panels loose and flipped over,Closed and Completed,0,0,Solar Company,0,04/26/2022 12:00 AM,Miguel Diaz - 04/26/22  3:17:16 PM: No cost was provided from the vendor guess we did not get charged | Miguel Diaz - 04/06/22  7:35:56 AM: Tech came in and are now fixing the  8 panels they found 2 cracked and are replacing them they are using through bolts with nuts instead of screws .All have been repaired work order will stay open till final cost is in .,[]
1802,EQ ID 1802,Solar panels,Maintenance,16858,08/29/2025,2. General Maint - High Priority,"Solar panel indicate error, 0 KW Charge.",Closed and Completed,0,0.45,PU,0,08/29/2025 12:00 AM,"Primo Uy - 08/29/25  8:27:04 AM: Follow the standard reset, turn off AC/DC switch. Wait 5-10 min and turn the power back on. DC/AC. Wait for while the solar panel resetting. Error should clear up. Reset was successful. Solar panel system is back online.",[]
1802,EQ ID 1802,Solar panels,Maintenance,16913,09/04/2025,2. General Maint - High Priority,Solar panel red light display error. No power. & 0KW.,Closed and Completed,0,0.5,PU,0,09/04/2025 12:00 AM,"Primo Uy - 09/04/25  8:41:09 AM: I have to reset the solar power system. Turn Off the AC first then the DC second. Turn back the DC fist and then the AC after 20 mins. Let the system reload (green light should be flashing) and while system it does the recycling step. wait another 5 mins. the red light should disappear, and green light stay solid, display should have at least 29KW in display. Reset was successful.",[]
743,EQ ID 743,General Maintenance Request,Maintenance,1090,04/09/2022,4. Prod Continuing but Affected Equipment stopped,Super requested we assemble a stand up keyboard tray and place in AS office,Closed and Completed,0,1.4,Miike Diaz,0,04/09/2022 12:00 AM,Miguel Diaz - 04/09/22  1:40:02 PM: Assembled stand up tray and place in the office as requested .,[]
743,EQ ID 743,General Maintenance Request,Maintenance,1165,04/19/2022,4. Prod Continuing but Affected Equipment stopped,Water fountain by assembly lead is making noise when dispensing water,Closed and Completed,0,0.4,Mike  diaz,0,04/19/2022 12:00 AM,Miguel Diaz - 04/19/22  2:41:57 PM: Fountain was starving for water making a bang noise when it couldn't keep up valve was almost closed adjusted valve machine is working properly .,[]
743,EQ ID 743,General Maintenance Request,Maintenance,1246,04/28/2022,4. Prod Continuing but Affected Equipment stopped,Super advised three different light sections are off in the open office space .,Closed and Completed,120,1.8,Mike Bart,0,04/30/2022 12:00 AM,"Miguel Diaz - 05/02/22  8:23:35 AM: Each LED Light needed a driver replaced .
