equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,downtime_hours,completed_datetime,comments,attachments
We order more additional tester board thru amazon, we found out is much cheaper if we order it ourselves, 
While Waiting for the parts to arrive, We contacted the Solartron for a schedule visit in BLA Factory to check the Tester once more just in case the new parts will not resolve the issues. | Primo Uy - 04/02/24  8:41:24 AM: 822 Solatron tester cell 2 is running two station. 1& 2 .  still working on station 3. i have already notify Jose and Grant. I will replace the whole water valve on sta 3. when line not busy. | Cesar Verduzco - 03/22/24  7:12:09 AM: Nest 2 is stuck in down stroke again | Primo Uy - 03/21/24  8:45:56 AM: Tester st 1 and 2 are now working but under my observation. | Primo Uy - 03/15/24  7:55:15 AM: Update3.15.16. Station 1 and 2 are working now. Still working on station 3.
Work Done: | Primo Uy - 03/14/24  8:44:01 AM: Station 1 is now working but still station 2 still not working checking the solenoid Valve is not cycling the pump correctly. Its getting stuck in the down stroke.",[]
1780,EQ ID 1780,Cell 2 B-822 Pump Functional Tester,Soap Dispenser Assembly,11537,05/06/2024,1. Prod Stopped,Spout tester is failing every spout. No water is coming out of the tester.,Closed and Completed,0,0.1,PU,0,05/06/2024 12:00 AM,Primo Uy - 05/06/24  7:58:41 AM: I check the tester station and clean the sensor (Pin is dirty) for the water stream. Station 2 is now working.,[]
1780,EQ ID 1780,Cell 2 B-822 Pump Functional Tester,Soap Dispenser Assembly,12526,07/25/2024,2. General Maint - High Priority,Nest #2 on the spout pump tester is failing,Closed and Completed,0,0.2,Mike d,0,07/25/2024 12:00 AM,Miguel Diaz - 07/25/24 11:48:05 AM: Found debris in the funnel making it fail .Tester #2 is now working properly .,[]
1780,EQ ID 1780,Cell 2 B-822 Pump Functional Tester,Soap Dispenser Assembly,12663,08/06/2024,2. General Maint - High Priority,Spout tester Nest #1 in Cell 2 is failing every spout.,Closed and Completed,0,0.25,PU,0,08/06/2024 12:00 AM,Primo Uy - 08/06/24  1:04:04 PM: Cleanup Fastest (Nest) of some black hairlike debris. Also adjust the water pressure. Its working now.,[]
1780,EQ ID 1780,Cell 2 B-822 Pump Functional Tester,Soap Dispenser Assembly,12710,08/09/2024,1. Prod Stopped,Nest #1 in Pump Tester is failing. All Nests stop working if you test more than 1 at a time,Closed and Completed,0,8,PU,0,08/13/2024 12:00 AM,"Primo Uy - 11/06/24  7:07:40 AM: Finally, the 822 cell 2 testers are all three stations now working with the support of ME (Dalia & Jose). I already verify/recalibrate all the stations and the three stations are catching the GOOD and BAD units. The tester can be use with all three stations working now. 
Note: I replaced the stations solenoid valve and manually adjust the water flow/pressure accordingly. also, I change the pressure gauges and solenoid valve and tubing line mounting to give us more room to maintained while ME replaced the Controller card and check the PLC programs parameter.
Let me know if there's any issues will come up ASAP. | Primo Uy - 08/13/24  7:14:46 AM: Tester still not working properly but station 1 & 2 are now working but the tester will not cycle properly if multiple units are running at the same time, it hangs up. It will only run one unit at a time. ME already help in evaluating the issues and will order a new power supply.  Look like the tester have a power supply issue.",[]
1780,EQ ID 1780,Cell 2 B-822 Pump Functional Tester,Soap Dispenser Assembly,12870,08/26/2024,1. Prod Stopped,Spout tester is stopping completely when trying to test multiple Spouts at once.,Closed Without Action,0,0,PU,0,08/26/2024 12:00 AM,"Primo Uy - 08/26/24  1:51:15 PM: ME still trying to get the power supply parts order, the operator was not properly informed that the tester cannot run multiple tests at the same time. as discuss before the tester can only run a test at one unit at a time for now until the issues will be resolve when the new power supply arrive.",[]
1780,EQ ID 1780,Cell 2 B-822 Pump Functional Tester,Soap Dispenser Assembly,13217,09/30/2024,2. General Maint - High Priority,Nest #2 in Cell 2 isn't working. Failing every unit,Closed Without Action,0,0,PU,0,09/30/2024 12:00 AM,Primo Uy - 09/30/24 11:38:10 AM: The u-pack container doesn't have enough oil. Add more oil and mix them thoroughly.,[]
1780,EQ ID 1780,Cell 2 B-822 Pump Functional Tester,Soap Dispenser Assembly,13317,10/08/2024,2. General Maint - High Priority,Nest #1 and #2 on the Pump Tester are failing all the units,Closed and Completed,0,0.2,PU,0,10/08/2024 12:00 AM,"Primo Uy - 10/08/24 11:50:02 AM: Test 3 units and all passes. Notice the u pack inside the container was dried, no oil. Addee oils. Inform the material handler, Randy. Tester is now working.",[]
1780,EQ ID 1780,Cell 2 B-822 Pump Functional Tester,Soap Dispenser Assembly,13527,10/23/2024,1. Prod Stopped,Nests 1 & 2 on the Pump Tester is failing the units,Closed and Completed,0,0.25,PU,0,10/23/2024 12:00 AM,"Primo Uy - 10/23/24  9:41:43 AM: I check tester and find out that the unit Guide key was not fully inserted, the guide fixture arm assembly was loose again. Assemble another unit and make sure that all are properly put together and the passed them all.
Operator was notified and the material handler. Ask Ceasar to retighten the guide key fixture.
The tester is working properly.",[]
1780,EQ ID 1780,Cell 2 B-822 Pump Functional Tester,Soap Dispenser Assembly,13703,11/06/2024,2. General Maint - High Priority,"The 3rd tester is not passing units as it should, please come check as soon as you can.",Closed and Completed,0,0.5,PU,0,11/06/2024 12:00 AM,"Primo Uy - 11/06/24 11:47:47 AM: ME just finish making 30 pieces 8226 units in cell 2 tester and everything is good now. | Primo Uy - 11/06/24  9:10:25 AM: Just do some fine tuning to station 3, it's now working, Dalia will run at least 30 unit's just to double check.",[]
1780,EQ ID 1780,Cell 2 B-822 Pump Functional Tester,Soap Dispenser Assembly,13720,11/07/2024,2. General Maint - High Priority,"Hi Team -
It seems like we are having issues with the cell 1 and cell 2 testers.
Cell 1 tester - middle nest working every other time. Got a little better in the afternoon, but still acting up.
Cell 2 tester = 2 testers to the right are currently not working. Team was working with one tester by EOD.",Closed and Completed,0,0.5,PU,0,11/08/2024 12:00 AM,"Primo Uy - 11/08/24  7:57:24 AM: 822 Cell 1: Check tester on 822 cell 1 Station 2. Found out a label inside the Fasest. See Attachment.
822 Cell 2; I check the tester before i went home and all the station was working. Probable cause, Black Upack was not soft enough (not properly soak of silicon oil on the basket). 
Note: Dalia verifies cell 2 tester is working and i also double check this morning, 11.08.24. Also show to SD supervisor regarding 822 cell 1 and 822 cell 2.
So far, all tester is working properly right now.","[{""name"": ""IMG_4582.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/668?guid=b59aac06-c2c6-4c9a-8a52-06cafa9f1a8a""}, {""name"": ""IMG_4584.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/669?guid=b59aac06-c2c6-4c9a-8a52-06cafa9f1a8a""}]"
1780,EQ ID 1780,Cell 2 B-822 Pump Functional Tester,Soap Dispenser Assembly,14174,12/27/2024,1. Prod Stopped,Spout Tester is leaving dent/scratch on spouts. May be pumping too hard.,Closed Without Action,0,0,Randy & Cesar,1,12/27/2024 12:00 AM,Randy Ravago - 12/27/24  8:09:21 AM: Disregard the Work Order,[]
1780,EQ ID 1780,Cell 2 B-822 Pump Functional Tester,Soap Dispenser Assembly,15830,05/19/2025,2. General Maint - High Priority,Nest 3 in Cell 2 Pump Tester is failing all units,Closed and Completed,0,0.5,PU,0,05/27/2025 12:00 AM,"Primo Uy - 06/05/25 11:53:07 AM: All Stations are now working ( 1,2 & 3). | Primo Uy - 06/05/25 11:52:37 AM: All Stations are now working ( 1,2 & 3).",[]
1780,EQ ID 1780,Cell 2 B-822 Pump Functional Tester,Soap Dispenser Assembly,15881,05/28/2025,1. Prod Stopped,No water in Cell 2 Pump Tester,Closed and Completed,0,0.25,PU,0,05/28/2025 12:00 AM,Primo Uy - 05/28/25 12:12:49 PM: open up the water filter valve. Tester is now working.,[]
1780,EQ ID 1780,Cell 2 B-822 Pump Functional Tester,Soap Dispenser Assembly,16149,06/18/2025,2. General Maint - High Priority,First 2 Tester Nests is failing every unit.,Closed and Completed,0,0.2,PU,0,06/18/2025 12:00 AM,"Primo Uy - 06/18/25 12:34:48 PM: Clean the water sensor probe on each station, tester is now working properly.",[]
1780,EQ ID 1780,Cell 2 B-822 Pump Functional Tester,Soap Dispenser Assembly,16315,07/08/2025,2. General Maint - High Priority,Wire in Cell 2 Pump Tester came off of tester.,Closed and Completed,0,0.35,PU,0,07/08/2025 12:00 AM,"Primo Uy - 07/08/25  9:26:16 AM: Air line that dries the extra water inside the nest come off, I reinsert the air hose properly and secured it. Station 3 is now working.",[]
1780,EQ ID 1780,Cell 2 B-822 Pump Functional Tester,Soap Dispenser Assembly,16628,08/11/2025,1. Prod Stopped,Tester in Cell 2 is failing all units. Looks like there's no water dispensing out of the spouts when testing.,Closed and Completed,0,0,PU,0,08/11/2025 12:00 AM,Primo Uy - 08/13/25  8:33:37 AM: Done. Adjusted water Pressure.,[]
1780,EQ ID 1780,Cell 2 B-822 Pump Functional Tester,Soap Dispenser Assembly,16908,09/03/2025,"3. Prod Affected, Not Stopped","Water Filter is leaking water on the floor. Notice that the filter assembly was crash with the other table. 
Slow Leaked coming from the fitting.",Closed and Completed,0,0.5,PU,0,09/03/2025 12:00 AM,"Primo Uy - 09/03/25 12:33:30 PM: Replaced broken air fitting and add a crash protection barrier on the water filter system. No more leak. | Primo Uy - 09/03/25 10:25:17 AM: Secure the area, add a bucket to catch the leak for now. Going in to fix the issues during dept. lunch break. 
Teater is still working.",[]
1780,EQ ID 1780,Cell 2 B-822 Pump Functional Tester,Soap Dispenser Assembly,16977,09/11/2025,2. General Maint - High Priority,Nest 2 Tester isn't working. Failing every unit,Closed and Completed,0,0.25,PU,0,09/11/2025 12:00 AM,Primo Uy - 10/16/25  7:11:35 AM: Replaced solenoid valve,[]
1780,EQ ID 1780,Cell 2 B-822 Pump Functional Tester,Soap Dispenser Assembly,17091,09/29/2025,2. General Maint - High Priority,Filter behind the Tester in Cell 2 is leaking water all over the floor,Closed and Completed,0,0.1,PU,0,09/29/2025 12:00 AM,Primo Uy - 09/29/25 10:31:44 AM: Done. Tighten hose clamp. No more leak.,[]
1780,EQ ID 1780,Cell 2 B-822 Pump Functional Tester,Soap Dispenser Assembly,17108,10/01/2025,2. General Maint - High Priority,Cell 2 Tester Nest # 2 isn't working. Failing all the units,Closed and Completed,0,8,PU,0,10/13/2025 12:00 AM,"Primo Uy - 10/20/25  1:29:00 PM: After a long trouble shooting the issue on Station 2 i found out each station water line intake are bad.  All stations 1,2& 3 are working now. I have to replace each solenoid valve for the water intake. I also clean the nest solenoid on station 3. Line is now using the tester. | Primo Uy - 10/16/25  7:18:42 AM: Just replace the valve Will check again when time permit. Line will not be busy.",[]
1780,EQ ID 1780,Cell 2 B-822 Pump Functional Tester,Soap Dispenser Assembly,17412,10/22/2025,1. Prod Stopped,Nests 1 & 3 on the 8226 Tester are failing all units.,Closed and Completed,0,0.5,PU,0,10/23/2025 12:00 AM,Primo Uy - 10/23/25  7:11:47 AM: Solenoid connections were loose. Rewire the connections tightly and tester is all working. Check this morning and all stations are working properly.,[]
1780,EQ ID 1780,Cell 2 B-822 Pump Functional Tester,Soap Dispenser Assembly,19017,04/07/2026,2. General Maint - High Priority,The,Closed and Completed,0,0,Max,0,04/07/2026 12:00 AM,Sean Jennings - 04/07/26  3:27:06 PM: Duplicate.,"[{""name"": ""Cell 2 Tester Leak.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/944?guid=f378148a-26f6-409c-92ef-70f543835925""}]"
1780,EQ ID 1780,Cell 2 B-822 Pump Functional Tester,Soap Dispenser Assembly,19018,04/07/2026,2. General Maint - High Priority,"The cell 2 tester is leaking, causing a puddle to build up. Please see the attached pictures",Closed and Completed,0,0.2,Max,0,04/07/2026 03:30 PM,Sean Jennings - 04/07/26  3:25:42 PM: Also I put the filter in a bucket. It looks like the leak is originating from the selector switch on the in line filter | Maksim Bushka - 04/07/26  3:13:04 PM: Cleaned up the water and tighten the water hose,"[{""name"": ""Cell 2 Tester Leak.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/945?guid=29fc91ad-1003-499f-abd8-41a17438ac1e""}]"
1780,EQ ID 1780,Cell 2 B-822 Pump Functional Tester,Soap Dispenser Assembly,19038,04/09/2026,1. Prod Stopped,"Cell 2 Tester is leaking again, water on the floor.",Closed and Completed,0,0.1,PU,0,04/09/2026 12:00 AM,Primo Uy - 04/09/26  9:51:08 AM: One of the drainage hose ( sta 3) come off. Re-insert the hose and tighten.,[]
1780,EQ ID 1780,Cell 2 B-822 Pump Functional Tester,Soap Dispenser Assembly,19118,04/15/2026,2. General Maint - High Priority,"Cell 2 Pump Tester Nest # 1 stuck, tester does not return to home position.",Closed Without Action,0,0,PU,0,04/15/2026 12:00 AM,"Primo Uy - 04/16/26  3:17:42 PM: Station 3 not 1. The tester is now working. Detail in the latest work order request. | Primo Uy - 04/15/26  3:16:44 PM: Need to replace the cylinder magnetic sensor. Checking spare parts.
Station 3 is off the line until new Sensor will replace.",[]
1780,EQ ID 1780,Cell 2 B-822 Pump Functional Tester,Soap Dispenser Assembly,19135,04/16/2026,1. Prod Stopped,Cell 2 tester is not dispensing water. All units are failing with a red blinking light in the middle tester.,Closed and Completed,0,0.5,PU,0,04/16/2026 12:00 AM,"Primo Uy - 04/16/26  3:09:41 PM: Red Blinking Pilot light indicate overflow or leak. the 3rd Station issue was on the stack up solenoid # 7 (pump).
Have to check the wiring and resetting the Tester multiple time to get it back. 
On the station 1 has a different issues, The tester is the volume test. working on it.
Note: Station 2 & 3 are working.",[]
1780,EQ ID 1780,Cell 2 B-822 Pump Functional Tester,Soap Dispenser Assembly,19875,06/16/2026,2. General Maint - High Priority,The lock on the electrical box in Cell 2 is open with no LOTO. The lock needs to be fixed.,Closed and Completed,0,0.1,PU,0,06/17/2026 12:00 AM,Primo Uy - 06/17/26  7:04:57 AM: Closed.,[]
1789,EQ ID 1789,B-40 Screw Drill,Soap Dispenser Assembly,17874,,,,,,,,,,,[]
1846,EQ ID 1846,B-824 bottle leak tester,Soap Dispenser Assembly,14175,,,,,,,,,,,[]
172,EQ ID 172,002156LR ASG Torque Driver,Soap Dispenser Assembly,16087,06/16/2025,"3. Prod Affected, Not Stopped",cell two torque driver not working,Closed and Completed,0,0,Shinobi,0,06/16/2025 08:30 PM,Gabriel Shinobi - 06/16/25  8:23:09 AM: second work order opened will close,[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,1651,06/10/2022,1. Prod Stopped,Top Tester keeps failing 852 units. Tester will pass units without the top housing piece fully assembled but will not pass fully assembled units.,Closed and Completed,0,0.2,PU,0.2,06/10/2022 12:00 AM,"Primo Uy - 06/10/22  2:10:17 PM: The position bracket was loose again. Tighten the bracket with tools, this is suppose to be hand tight only but since the unit is made  of material and much heavier for hand tight only. Advise Lead about the new adjustment. 
Operator run three units and all passed. | Primo Uy - 06/10/22 10:54:37 AM: Adjust the Position/location holder bracket. Tighten. Working now.",[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,2256,08/26/2022,1. Prod Stopped,Top tester is not working and does not start test.,Closed and Completed,0,0.5,PU,0,08/26/2022 12:00 AM,"Primo Uy - 08/26/22  8:39:45 AM: More trouble shooting and found out the 824 unit on test  have kink on the FO cable that's where the error coming . Tester working properly as it catches realtime defects. | Primo Uy - 08/26/22  8:16:58 AM: Program was not responsive, Have to restart the Window and the Tester 2X before it respond but getting error regarding IR. Need to trouble shoot more, we probably need a new IR Cable. Contacting Jose for support.
Already notify the SD super..",[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,2264,08/26/2022,"3. Prod Affected, Not Stopped",Top tester is failing units at code#11. We have a sample on the line.,Closed Without Action,0,0,PU,0,08/29/2022 12:00 AM,"Primo Uy - 08/29/22  7:50:14 AM: Today, the 824 Top Tester is working properly.",[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,2278,08/29/2022,"3. Prod Affected, Not Stopped",Tester handle is loose and does not latch on to the bottle.,Closed and Completed,0,0.35,PU,0.4,08/29/2022 12:00 AM,"Primo Uy - 08/29/22  3:21:39 PM: The Tension spring come off the closer assembly. Have to  Return the tension spring to the assembly handle to be able to close/sealed the test unit.
Tester is now working.",[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,2291,08/31/2022,1. Prod Stopped,Material Handler advise that the 824 top tester did not load the  program properly. Tester is responding even many times resetting.,Closed and Completed,0,0.5,PU,1,08/31/2022 12:00 AM,Primo Uy - 08/31/22 10:07:31 AM: Check all air and electrical connection and made a hard reset on the PC.  Tester is now working,[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,2300,09/01/2022,1. Prod Stopped,Top tester arm does not come down to start test.,Closed and Completed,0,0.5,PU,1,09/01/2022 12:00 AM,"Primo Uy - 09/01/22  8:21:18 AM: This happen yesterday too with the same issues, programs will not load properly that make the tester not responding when hitting the start or the two green buttons. Nothing will happen.
Have to restart PC and the tester multi times and reload programs before the tester respond and work properly. Tester is now working.
NOte: Need ME to look at this.",[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,2302,09/01/2022,"3. Prod Affected, Not Stopped",Top tester arm froze up and will not go back to start postion.,Closed and Completed,0,0.35,PU,0.35,09/01/2022 12:00 AM,Primo Uy - 09/01/22 10:05:56 AM: Have to restart the PC and reload the programs to release the arm. Run 3 test units and all passed. Tester is now working.,[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,2545,10/10/2022,4. Prod Continuing but Affected Equipment stopped,Tester does not reset after first passed test. Reset tester at least 4 times and still has same problem,Closed and Completed,0,0.1,PU,0.3,10/10/2022 12:00 AM,"Primo Uy - 10/10/22  7:40:02 AM: Alignment Bar was loose, this need to be hand tight always. Show it to the operator. The tester is now working.",[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,4469,02/20/2023,2. General Maint - High Priority,Top tester is failing the units. Was working fine last week but we are having some problems with it today.,Closed and Completed,0,0.5,PU & Jiego J.,0.5,02/20/2023 12:00 AM,"Primo Uy - 02/20/23  8:18:09 AM: ME was testing a new Series last week and they have to adjust the nest for the unit to run the test (new Series) and forgot to reset it back. Jiego was able to reset, and the tester is now working.
Note: Hope next time maintenance will be notified by ME is doing any adjustment of all SD machines or equipment's. | Primo Uy - 02/20/23  7:51:24 AM: Jiego J. is working on it now.",[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,4511,02/21/2023,2. General Maint - High Priority,Top tester is not turning on. shop tried to restart it twice with no luck.,Closed and Completed,0,0.5,PU,0.5,02/21/2023 12:00 AM,"Primo Uy - 02/21/23  7:49:41 AM: The system restore works (2/16/23). Tester is now working.
Note: ME/IT still need to evaluate the system integrity. | Primo Uy - 02/21/23  7:37:06 AM: Computer not starting normally, when starting the computer it showing ""Automatic Repair"" with Blue screen but still will not open Windows. I'm doing a System restore (2/16/23 point) and maybe this fix the issue if not, we need to replace the hard drive or a new PC.  IT will take over then.",[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,4526,02/22/2023,2. General Maint - High Priority,Top tester arm does not come down to start testing.,Closed and Completed,0,1,PU,2,02/22/2023 12:00 AM,"Primo Uy - 02/22/23 11:04:07 AM: Tester is now working. I made another copy of the 824 scripts from the original file. Also replaced the UV screen on the IR light sensor. The No Light detected error is also fixed. | Primo Uy - 02/22/23  9:14:56 AM: The 824 script is not working properly. After rebooting the PC and adjust the unit holder the tester activate and passed the unit but will not cycle correctly, it will continuously cycle test even without a unit.
I try to reload or copy the original script from the files but still the machine will do the same.
As my previous post, ME need to replace the Hard Drive or ask IT to check the PC. Also, it could be that window is asking about the update, as saw random notice pop out on the screen but the PC is not hook with the internet. 
Jiego already try to contact IT.",[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,4956,03/22/2023,"3. Prod Affected, Not Stopped",top tester continues to fail test,Closed and Completed,0,0.25,PU,0,03/22/2023 12:00 AM,Primo Uy - 03/22/23  8:23:09 AM: Tester is giving RED Light Error. Line is making 858. Made adjustment on the Post bracket to position the Test unit align to the optical sensor. i also Reload the programs Primou Back up. Tester is now working.,[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,4959,03/22/2023,1. Prod Stopped,Top Tester frozen and does not reset unless we shut it down. Please adjust top tester.,Closed and Completed,0,0.17,PU,0,03/22/2023 12:00 AM,Primo Uy - 03/22/23  8:49:31 AM: Move away the Keyboard and the Mouse away from the assembly line to prevent accidental. touch. Reload program again. Tester is working.,[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,5190,04/07/2023,2. General Maint - High Priority,Top tester keeps freezing up. we shut down the program twice and problem is still happening.,Closed and Completed,0,0.2,PU,0.35,04/07/2023 12:00 AM,Primo Uy - 04/07/23  7:56:53 AM: The post bracket was loose. Re-align and run the test again. Tester is now working.,[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,5280,04/13/2023,1. Prod Stopped,Top tester stop working.,Closed and Completed,0,0.35,PU,0,04/13/2023 12:00 AM,"Primo Uy - 04/13/23  8:16:59 AM: Ask operator to move all the phone and speaker away from the keyboard and mouse..
Tester is now working. | Primo Uy - 04/13/23  8:14:38 AM: Reload program. Note: Can you ask your operator not to put anything, like changing phone /speaker on top of the PC Box. look like something was touching the keyboard or the mouse accidentally.",[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,5712,05/18/2023,2. General Maint - High Priority,Top tester is not starting test and fixture arm does not come down.,Closed and Completed,0,0.2,PU,0,05/18/2023 12:00 AM,Primo Uy - 05/18/23  8:11:02 AM: Restart PC and reload the program. Tester is now working.,[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,5798,05/25/2023,2. General Maint - High Priority,Top tester froze up and stopped working.,Closed Without Action,0,0,PU,0,05/25/2023 12:00 AM,"Primo Uy - 05/25/23 12:56:37 PM: Leadman was able to restart the program himself. i Just watch while the line was running more test, and all are OK.",[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,5921,06/07/2023,1. Prod Stopped,Top Tester arm does not come down. Shut down twice with no luck. Can we have this fixed.,Closed and Completed,0,0.2,PU,0,06/07/2023 12:00 AM,"Primo Uy - 06/07/23  8:06:13 AM: Re-load the program. Note: Please make sure that the mouse and the keyboard are not on the assembly table close to the parts. Accidental touch on the keyboard or mouse will interrupt the program. Notify the operator regarding this, Lead was also aware.",[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,6175,06/23/2023,2. General Maint - High Priority,Top Tester arm does not come down. We restarted three times with no luck.,Closed and Completed,0,0.25,PU,0,06/23/2023 12:00 AM,Primo Uy - 06/23/23  7:46:04 AM: Reload the program and adjust the alignment bracket of the post for the light sensor. Tester is now working.,[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,6232,06/27/2023,2. General Maint - High Priority,Top Tester keeps freezing up. We already reset 3x. can you please fix issue.,Closed and Completed,0,0.17,PU,0,06/27/2023 12:00 AM,"Primo Uy - 06/27/23  8:15:17 AM: IR does not align with the sensor, loosen the alignment bracket and readjust to align. Tester is now working.",[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,6371,07/10/2023,1. Prod Stopped,Top tester is failing at Code#8. shop is currently running 8281 series.,Closed and Completed,0,1,PU,0,07/11/2023 12:00 AM,"Primo Uy - 07/17/23  1:30:12 PM: Done. The tester is now working. | Primo Uy - 07/11/23 12:21:18 PM: ME made the necessary adjustment to the Margarita Machine. Additionally, I and Jiego edit the 8281 Script. Tester is now working. I also replace the pin for the bottle holder in the margarita machine. | Primo Uy - 07/11/23  8:57:31 AM: Replaced new rubber cap but still leaking, ask operator to made 8281 unit by just hand fixture only and it works.
Jiego from ME is now checking the Margarita machine. Look like the 8281 is not torque correctly on machine.",[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,6392,07/12/2023,2. General Maint - High Priority,Top tester arm is not coming down to start test. We already reset it 3x.,Closed and Completed,0,0.08,PU,0,07/12/2023 12:00 AM,"Primo Uy - 07/12/23  7:46:30 AM: This becoming occurrence, this is a matter of set up only which what I'm just doing (setup the program). Not related to any machine issues. The leadman should be aware of the setup or be able to do by themself. Tester is working now.",[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,6442,07/17/2023,2. General Maint - High Priority,Top tester arm does not come down to start test.,Closed and Completed,0,0.1,PU,0,07/17/2023 12:00 AM,Primo Uy - 07/17/23  7:59:33 AM: Done. Reset tester and reload the program. Its working now.,[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,6493,07/19/2023,2. General Maint - High Priority,Top tester is not working i already shut down the computer 3x.,Closed and Completed,0,0.08,PU,0,07/19/2023 12:00 AM,"Primo Uy - 07/19/23  7:31:06 AM: I'm not sure what's going on, but I just reload the 824 top tester program and it work right away.",[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,6628,07/27/2023,1. Prod Stopped,Top tester arm does not release the unit when test is complete.,Closed and Completed,0,0.25,PU,0,07/27/2023 12:00 AM,Primo Uy - 07/27/23 10:37:03 AM: Done. Reload program.  Its working now.,[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,6944,08/22/2023,2. General Maint - High Priority,Top tester keeps freezing after test. We keep needing to restart.,Closed and Completed,0,0.35,PU,0,08/22/2023 12:00 AM,Primo Uy - 08/23/23  9:35:32 AM: This was resolved yesterday by one of the material handlers. The issue was when some programs is also running on the back and the 824-tester program will froze. Note: ME should take a look on this finally remove other program to run while the 824 program is running.,[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,6974,08/24/2023,2. General Maint - High Priority,Top tester arm does not come down we already reset it 3x.,Closed and Completed,0,0.25,PU,0,08/24/2023 12:00 AM,Primo Uy - 08/24/23 10:37:00 AM: Done. Tester is now working.,[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,7147,09/08/2023,2. General Maint - High Priority,Top tester is not bringing down the arm to start test.,Closed and Completed,0,0.1,PU,0,09/08/2023 12:00 AM,Primo Uy - 09/08/23  8:52:03 AM: Done. Tester is now working.,[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,7553,10/10/2023,"3. Prod Affected, Not Stopped",Top tester arm keeps freezing up and we have to restart.,Closed and Completed,0,0.17,PU,0,10/10/2023 12:00 AM,Primo Uy - 10/10/23  7:59:25 AM: Turn off the tester and turn it back on. Reload the program (primo). Tester is now working.,[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,7659,10/16/2023,2. General Maint - High Priority,Top tester arm is not coming down to start test.,Closed and Completed,0,0.5,PU,0,10/16/2023 12:00 AM,Primo Uy - 10/16/23  8:22:58 AM: It takes multiple restarts of the PC and reloading the program before the tester works. Note: Remove optic light USB and reinsert on the last attempt to troubleshoot. Tester is now working.,[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,7726,10/18/2023,"3. Prod Affected, Not Stopped",Top tester in Auto soap isn't working. tester isn't coming down,Closed Without Action,0,0,PU,0,10/18/2023 12:00 AM,Primo Uy - 10/18/23 10:09:07 AM: Dome. Please read the latest comment.,[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,7782,10/24/2023,2. General Maint - High Priority,Top Tester froze up and will not restart. Please fix.,Closed and Completed,0,0.5,PU,0,10/24/2023 12:00 AM,"Primo Uy - 10/24/23  9:18:04 AM: Done. Reset the PC and the machine. Have to perform total shut down to make a hard reset. I did multiple reloading the programs but no luck. After the hard reset, the tester run properly.",[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,7878,11/01/2023,2. General Maint - High Priority,Top Tester in Auto Soap is failing. Tester won't come down.,Closed and Completed,0,0.42,PU,0,11/01/2023 12:00 AM,"Primo Uy - 11/01/23  8:35:31 AM: Have reload and restart the PC multiple times before the tester work, been doing a lot every morning when the 
 open. ME should have look at these issues since this been happening very often.  Look like there's a glitch on the program or PC.  Suggest replacing anew PC.",[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,9295,12/11/2023,2. General Maint - High Priority,Top tester arm does not come down.,Closed and Completed,0,0.5,PU & Jiego,0,12/11/2023 12:00 AM,"Primo Uy - 12/11/23  9:42:45 AM: Jiego, adjust the IR LED (step 17) from 500 to 250. Tester is now working. | Primo Uy - 12/11/23  9:25:55 AM: Line is making 852. Try 3 times restarting the PC and the reloading programs but still not working.
Ask ME support and Jiego is now working on it.",[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,9360,12/15/2023,2. General Maint - High Priority,"Top tester arm does not come down. Shut down 4x with no luck need support to get this up and going.

thank you.",Closed and Completed,0,0.5,PU,0,12/15/2023 12:00 AM,"Primo Uy - 12/15/23  8:37:28 AM: Jiego come over and rebooted the PLC and the Computer. Tester is now working.
Note: ME need to provide us a new setup procedure for the top tester. | Primo Uy - 12/15/23  7:46:50 AM: Can not re-set. Need ME to take a look at it again. Perform the reset as show by Jiego (ME) yesterday multiple times but still not working. Look like this time the programs hang up right from the start, it's getting longer to load the program. Tester is down.",[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,9401,12/19/2023,2. General Maint - High Priority,"Top Tester arm does not come down to start test. Please stop by the shop and evaluate the tester.
thank you.",Closed and Completed,0,0.25,PU,0,01/22/2024 12:00 AM,Primo Uy - 01/09/24 12:42:08 PM: Jiego (ME)come down and resolved the issue. | Miguel Diaz - 12/19/23  9:24:21 AM: ME is working on this they advised the plc may not be communicating .,[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,10406,02/16/2024,"3. Prod Affected, Not Stopped",Tester is failing on step 10,Closed and Completed,0,0.42,PU,0,02/16/2024 12:00 AM,"Primo Uy - 02/16/24  7:59:17 AM: Line is making 858 and its failing on step 11 and 17 LED not detected (intensity). Adjustment made to the 824 Script. Step 11 = 50, Step 17 =100. Save file to a deferent name for future reference. Tester is now working.",[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,10799,03/21/2024,"3. Prod Affected, Not Stopped",Top tester is not going down,Closed and Completed,0,0.35,PU,0,03/21/2024 12:00 AM,"Primo Uy - 03/21/24  9:42:38 AM: Correction: ""notice the camera lights is turning ON"". IS NOT TURNING ON> | Primo Uy - 03/21/24  8:41:58 AM: Reset the PC but still not working, notice the camera lights is turning ON, remove the USB and reinsert, Light come turn ON. the tester is now working. Note: If the camera is not use i suggest to remove the USB permanently.",[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,11182,04/15/2024,2. General Maint - High Priority,Top Tester arm does not come down to start test.,Closed and Completed,0,0.25,PU,0,04/15/2024 12:00 AM,Primo Uy - 04/16/24 10:02:11 AM: Done. Tester was already working properly since yesterday. | Primo Uy - 04/15/24  8:19:12 AM: Remove USB for the optic light and insert it back to the PC and then restart the PC. Reload the Script. Tester is now working properly.,[]
115,EQ ID 115,Loctite Machine Cell1,Soap Dispenser Assembly,1108,,,,,,,,,,,[]
115,EQ ID 115,Loctite Machine Cell1,Soap Dispenser Assembly,1110,04/13/2022,"3. Prod Affected, Not Stopped",Glue is having trouble dispensing. Changed the bottle of Loctite and the tip for the machine and it is still having same issue.,Closed and Completed,0,0.35,Primou,0.25,04/13/2022 12:00 AM,Primo Uy - 04/13/22 11:46:12 AM: Correction: To HAVE better Contact | Primo Uy - 04/13/22 11:43:31 AM: Clean sensor and reposition the probe to better contact. cell # 1 Glue dispenser is mow working.,[]
115,EQ ID 115,Loctite Machine Cell1,Soap Dispenser Assembly,1258,04/29/2022,"3. Prod Affected, Not Stopped",Loctite machine is not working properly. Operator has to put spout to machine multiple times until it finally dispenses Loctite.,Closed and Completed,0,0.4,Mike Diaz,0,04/29/2022 12:00 AM,Miguel Diaz - 04/29/22 12:33:08 PM: Regulator dispensing solutions was not activating at the white box  disassembled air line and Loctite bottle check for loose fittings reconnect and its working properly now .,[]
115,EQ ID 115,Loctite Machine Cell1,Soap Dispenser Assembly,1456,05/23/2022,"3. Prod Affected, Not Stopped",Machine is not dispensing glue properly. Operators have to try multiple times for the Loctite to come out,Closed and Completed,0,0.5,Mike,0,05/23/2022 12:00 AM,Miguel Diaz - 05/23/22 11:52:23 AM: made adjustments machine is working,[]
115,EQ ID 115,Loctite Machine Cell1,Soap Dispenser Assembly,1970,07/21/2022,"3. Prod Affected, Not Stopped",Operator is having trouble with loctite machine. Says it sometimes activates on first try and sometimes they have to try it multiple times to get some glue out.,Closed Without Action,0,0,PU,0,07/21/2022 12:00 AM,Primo Uy - 07/21/22  9:02:49 AM: Check and found nothing wrong with the Loctite dispenser. Operator verified it too.,[]
115,EQ ID 115,Loctite Machine Cell1,Soap Dispenser Assembly,2918,10/14/2022,4. Prod Continuing but Affected Equipment stopped,Loctite machine takes multiple tries to get glue to dispense. Cleaned the sensor and problem still continues,Closed and Completed,0,0.25,PU,0,10/14/2022 12:00 AM,Primo Uy - 10/14/22  8:08:28 AM: Check the glue dispenser and was working properly. show operator how the thread of the spout needs to be properly installed in the shell and spacer so that the end of the thread will be long enough to reach and activate the sensor properly. Glue fixture is working.,[]
115,EQ ID 115,Loctite Machine Cell1,Soap Dispenser Assembly,2923,10/14/2022,4. Prod Continuing but Affected Equipment stopped,"Machine is still having same issues as previously stated. Glue takes multiple tries to dispense; cleaned sensor , operator has been ""retrained"" , put new loctite bottle as well. Machine is very inconsistent",Closed and Completed,0,0.35,PU,0.5,10/14/2022 12:00 AM,"Primo Uy - 10/14/22 10:51:29 AM: Controller not responding, not sure was it before or after the new glue bottle was replaced.  I have to restart the controller and Re-tighten the glue cylinder.",[]
115,EQ ID 115,Loctite Machine Cell1,Soap Dispenser Assembly,3613,12/13/2022,"3. Prod Affected, Not Stopped","Glue only dispenses sometimes, operators are trying multiple times to get glue to come out. Tried changing tip and putting new bottle of glue but it did not fix the problem.",Closed and Completed,0,0.2,PU,0.4,12/13/2022 12:00 AM,Primo Uy - 12/13/22  8:28:28 AM: Clean up sensor and adjust the Pressure Down (Regulator Box). Glue dispenser is now working properly.,[]
115,EQ ID 115,Loctite Machine Cell1,Soap Dispenser Assembly,4045,01/18/2023,"5. Prod Ongoing, Maint Required",Machine doesnt dispense when putting spout to tester. Tried cleaning sensor but it didnt help,Closed and Completed,75,0.5,PU,0,01/19/2023 12:00 AM,Primo Uy - 01/19/23  9:54:43 AM: Proximity (Metal) Sensor switch # AM1-AN-5H not working. Replead. Ordering more for our spare. 822 Glue Dispenser is now working.,[]
115,EQ ID 115,Loctite Machine Cell1,Soap Dispenser Assembly,4171,01/30/2023,"3. Prod Affected, Not Stopped",Loctite fixture is not dispensing glue and needs repair. Operators are doing it manually.,Closed and Completed,0,0.35,PU,0.35,01/30/2023 12:00 AM,Primo Uy - 01/30/23  9:36:12 AM: The Pressurize container was not sealed properly and its leaking air. Make sure to lock it with the lock screw (2 Screws) evenly. to prevent the cover from tilting and causing the leaking. The 822 cell 1 glue dispenser is now working. Set pressure on the controller to 125 PSI only and do not move.,[]
115,EQ ID 115,Loctite Machine Cell1,Soap Dispenser Assembly,5494,05/01/2023,2. General Maint - High Priority,Loctite sensor may need to be changed out. Glue does not always dispense you have to hit the sensor three or four times.,Closed and Completed,0,0.2,PU,0.35,05/01/2023 12:00 AM,Primo Uy - 05/01/23  3:21:56 PM: Adjust the Controller.,[]
115,EQ ID 115,Loctite Machine Cell1,Soap Dispenser Assembly,5652,05/12/2023,"3. Prod Affected, Not Stopped",Loctite machine needs to be activated about 7x for glue to be pushed out. Not coming out on first activation,Closed and Completed,0,0.2,PU,0,05/12/2023 12:00 AM,"Primo Uy - 05/12/23  8:44:32 AM: Controller got hang up, small air leak coming out from one of the tubing. Check air Fitting and reconnect air line tightly/properly.
Glue dispenser is now working.",[]
115,EQ ID 115,Loctite Machine Cell1,Soap Dispenser Assembly,7075,08/30/2023,"3. Prod Affected, Not Stopped","Loctite machine is not dispensing glue, already checked and made sure glue bottle was full as well as change tip but it still does not dispense glue.",Closed and Completed,0,0.1,PU,0,08/30/2023 12:00 AM,Primo Uy - 08/30/23  9:02:26 AM: Replace a new Tip and also adjust the pressure. Fixture is now working..,[]
115,EQ ID 115,Loctite Machine Cell1,Soap Dispenser Assembly,7552,10/10/2023,2. General Maint - High Priority,Loctite glue is not coming out.,Closed and Completed,0,0.25,PU,0,10/10/2023 12:00 AM,Primo Uy - 10/10/23  8:01:52 AM: Clean the sensor and check the controller box. Dispenser is now working.,[]
115,EQ ID 115,Loctite Machine Cell1,Soap Dispenser Assembly,7641,10/13/2023,2. General Maint - High Priority,Loctite fixture is not dispensing glue. Checked glue and changed tip. i think it maybe a sensor issue. Please fix thank you,Closed Without Action,0,0.1,PU,0,10/13/2023 12:00 AM,"Primo Uy - 10/13/23  7:31:09 AM: Loctite dispenser was working properly when check. Run some test by me and with the operator, its working OK.",[]
115,EQ ID 115,Loctite Machine Cell1,Soap Dispenser Assembly,8061,11/16/2023,2. General Maint - High Priority,"Loctite Fixture is not dispensing glue. I changed the tip and the bottle with no luck. Please fix.
thank you.",Closed and Completed,0,0.2,PU,0,11/16/2023 12:00 AM,Primo Uy - 11/21/23 11:23:16 AM: Done. Dirty sensor. I clean the sensor with alcohol. Glue dispenser is now working.,[]
115,EQ ID 115,Loctite Machine Cell1,Soap Dispenser Assembly,8126,11/27/2023,"3. Prod Affected, Not Stopped",Loctite machine is intermittent and only dispenses when it wants too,Closed and Completed,0,0.25,PU,0,11/27/2023 12:00 AM,Primo Uy - 11/27/23 11:31:15 AM: Clean the sensor with alcohol. Glue dispenser is now working properly.,[]
115,EQ ID 115,Loctite Machine Cell1,Soap Dispenser Assembly,8151,11/27/2023,2. General Maint - High Priority,Loctite not dispensing glue again.,Closed and Completed,0,0.5,PU,0,11/27/2023 12:00 AM,"Primo Uy - 11/29/23  9:26:16 AM: Have check the The controller and the dispenser itself, including the relay, all are working good.
It take a while to really found the issues, theglue fitting on the dispenser was clog up with dried glees,
Have to replace the fitting and cut the tubing. Loctite Machine is now working properly.","[{""name"": ""Glue Machine Clog fitting.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/475?guid=d541a545-fc16-42f0-85ea-c71b90cfb9e3""}]"
116,EQ ID 116,Loctite Machine Cell2,Soap Dispenser Assembly,3900,01/11/2023,"3. Prod Affected, Not Stopped","Glue not dispensing properly, Operators applying glue manually. Cesar tried to adjust the valve for the glue under the counter but it seems to be stuck.",Closed and Completed,0,0.5,PU,0,01/11/2023 12:00 AM,"Primo Uy - 01/11/23 10:26:24 AM: The vacuum Canister leaking. One lock nut for the cover was broken, re - tap 3/8-16 for quick fix but will be ordering a replacement today. Glue dispenser is now working.",[]
116,EQ ID 116,Loctite Machine Cell2,Soap Dispenser Assembly,6318,07/05/2023,2. General Maint - High Priority,Glue fixture is leaking air i have disconnect the fixture until repairs can be made.,Closed and Completed,0,0.5,PU,0,07/05/2023 12:00 AM,"Primo Uy - 07/05/23  2:21:01 PM: When the line changes the empty bottle of glue, they unknowingly move the cylindrical cannister and dislodge the seal (Oring). I talk to Mark and tell him to make sure the cannister stay on the center of the platform (base) when putting the glue bottle and slowly tighten the lock screw. Shaking the system while tighten it will also help. i did also clean the platform (base) and check the Oring while I'm already working on it. All good now.",[]
116,EQ ID 116,Loctite Machine Cell2,Soap Dispenser Assembly,10696,03/11/2024,2. General Maint - High Priority,Loctite glue isn't coming out. Tube might be clogged,Closed and Completed,0,0.4,Mike d,0,03/11/2024 12:00 AM,Miguel Diaz - 03/11/24 11:42:21 AM: found plunger stuck .Machine has been fixed .,[]
116,EQ ID 116,Loctite Machine Cell2,Soap Dispenser Assembly,10705,03/12/2024,"3. Prod Affected, Not Stopped",Loctite machine is not pumping out loctite again,Closed and Completed,0,0.5,Mike d,0,03/12/2024 12:00 AM,Miguel Diaz - 03/12/24 12:03:41 PM: Disassemble the full dispenser nothing clogged just the plunger getting stuck lubed  and reassemble .Its working now if it stops again suggest replacing the unit .,[]
116,EQ ID 116,Loctite Machine Cell2,Soap Dispenser Assembly,10767,03/19/2024,"3. Prod Affected, Not Stopped",Loctite machine is not working again,Closed and Completed,0,0.35,PU and MD,0,03/19/2024 12:00 AM,"Primo Uy - 03/19/24 11:17:40 AM: The glue dispenser plunger got stuck again, this the second time and Mike D have already suggested to get a new dispenser. We have to dismantle the dispenser to free up the plunger. Loctite is now working. Note: talk to ME (Jose and Jiego) and we will order a new one. Have the parts number .",[]
116,EQ ID 116,Loctite Machine Cell2,Soap Dispenser Assembly,11437,04/25/2024,"3. Prod Affected, Not Stopped",Loctite is not dispensing. Randy changed the bottle but its still not working,Closed and Completed,0,0.2,PU,0,04/25/2024 12:00 AM,"Primo Uy - 04/25/24  8:46:52 AM: Not sure what happen but the air regulator was turn down to zero, no air. show Randy to check the regulator and make sure is set to 30 t0 45 PSI. Also show him how to disengage air plug to remove the air when chage the glue supply instead of the closing g the air regulator. Glue dispenser is now working.",[]
116,EQ ID 116,Loctite Machine Cell2,Soap Dispenser Assembly,15180,03/26/2025,2. General Maint - High Priority,Loctite container is not working correctly and is not dispensing glue.,Closed and Completed,0,0.35,PU,0,03/26/2025 12:00 AM,Primo Uy - 03/26/25 12:16:46 PM: Done. Removed broken tubing (glue line). Fixture is now working.,[]
116,EQ ID 116,Loctite Machine Cell2,Soap Dispenser Assembly,15477,04/23/2025,2. General Maint - High Priority,Loctite machine wasn't working. Loctite not dispensing.,Closed Without Action,0,0,PU,0,04/23/2025 12:00 AM,Primo Uy - 05/07/25 11:52:42 AM: Running out of Glue. Line no longer have the glue in stock. Suppliers stop distribution with the bottle size use in the fixture.,[]
118,EQ ID 118,"Tester, 822 Cell 2",Soap Dispenser Assembly,1028,,,,,,,,,,,[]
118,EQ ID 118,"Tester, 822 Cell 2",Soap Dispenser Assembly,2024,,,,,,,,,,,[]
118,EQ ID 118,"Tester, 822 Cell 2",Soap Dispenser Assembly,2481,,,,,,,,,,,[]
118,EQ ID 118,"Tester, 822 Cell 2",Soap Dispenser Assembly,3813,,,,,,,,,,,[]
118,EQ ID 118,"Tester, 822 Cell 2",Soap Dispenser Assembly,4428,,,,,,,,,,,[]
118,EQ ID 118,"Tester, 822 Cell 2",Soap Dispenser Assembly,4458,,,,,,,,,,,[]
118,EQ ID 118,"Tester, 822 Cell 2",Soap Dispenser Assembly,4569,,,,,,,,,,,[]
118,EQ ID 118,"Tester, 822 Cell 2",Soap Dispenser Assembly,4791,,,,,,,,,,,[]
118,EQ ID 118,"Tester, 822 Cell 2",Soap Dispenser Assembly,4810,,,,,,,,,,,[]
118,EQ ID 118,"Tester, 822 Cell 2",Soap Dispenser Assembly,4845,,,,,,,,,,,[]
118,EQ ID 118,"Tester, 822 Cell 2",Soap Dispenser Assembly,5112,,,,,,,,,,,[]
118,EQ ID 118,"Tester, 822 Cell 2",Soap Dispenser Assembly,5936,,,,,,,,,,,[]
118,EQ ID 118,"Tester, 822 Cell 2",Soap Dispenser Assembly,7449,,,,,,,,,,,[]
118,EQ ID 118,"Tester, 822 Cell 2",Soap Dispenser Assembly,7226,,,,,,,,,,,[]
118,EQ ID 118,"Tester, 822 Cell 2",Soap Dispenser Assembly,7951,,,,,,,,,,,[]
118,EQ ID 118,"Tester, 822 Cell 2",Soap Dispenser Assembly,7953,,,,,,,,,,,[]
118,EQ ID 118,"Tester, 822 Cell 2",Soap Dispenser Assembly,8032,,,,,,,,,,,[]
118,EQ ID 118,"Tester, 822 Cell 2",Soap Dispenser Assembly,8044,,,,,,,,,,,[]
118,EQ ID 118,"Tester, 822 Cell 2",Soap Dispenser Assembly,8150,,,,,,,,,,,[]
118,EQ ID 118,"Tester, 822 Cell 2",Soap Dispenser Assembly,10353,,,,,,,,,,,[]
118,EQ ID 118,"Tester, 822 Cell 2",Soap Dispenser Assembly,10632,,,,,,,,,,,[]
118,EQ ID 118,"Tester, 822 Cell 2",Soap Dispenser Assembly,10949,,,,,,,,,,,[]
